{"page": 1, "text": " \n1\n \nAbstract— Direct liquid cooling enables the development of IC, \nespecially processors in servers, towards higher density, which \ndemands more efficient means of heat removal. To exploit the \ncapability, control system that dynamically balances between \ncooling power and energy consumption is critical for the \noperational safety and cost. This paper presents the design, \nimplementation and characteristic of a dynamic control system for \nthe server processor direct liquid cooling system designed for high \ndensity data center. Structure of the control system has been \ndesigned. Models for the liquid cooling components have been \nestablished and identified. Control algorithm based on predictive \nmodel and deep neural network has been implemented. \nExperimental validation has been conducted. Evaluation criteria \nhas been established to characterize the overall system \nperformance for benchmarking. The results validated the \neffectiveness of the proposed dynamic control system, and showed \nthe advantages of the designed deep explicit MPC in terms of \ncooling effectiveness and energy efficiency. Primary loop mean \nPUE reaches 1.0023 with -0.96°C mean overheat level. It has been \nreduced over 1.2°C overheat level and 8 times of overheat time \npercentage than the traditional open loop control under similar \nenergy budget. Energy consumption has been reduced by 21.7% \nthan close loop proportional control under similar average \noverheat level.  \nIndex Terms— direct liquid cooling, dynamic control, model \npredictive control, neural network, data center,  \n \nI. INTRODUCTION \nodern society relies heavily on the information \ntechnology. The recent progress in 5G wireless \ncommunication, machine learning and computational science \nrequires more powerful and denser data center servers [1-4]. \nThe demand drives the processor manufacturers, e.g. Intel, \ntowards extreme transistor integration, clock frequency and \nmultiple cores design. If we look at the trend of microprocessor \ndata over the past 42 years[5], it can be seen that Moor’s law is \nfacing significant “thermal crisis”[6] that “the thermal design \npower \nis \nnow \nlimiting \nthe \ngrowth \nin \ncomputing \nperformance”[7]. To release more power, cooling solution has \nbegun shifting from traditional widely used air cooling \ntechnology [8-10] to novel liquid cooling technology [11-14]. \nMeanwhile, the major concern of the energy consumption on \ncooling facilities [15, 16] has started being relieved. Compact \nmicro-fluid direct liquid cooling [17] devices made of Cu [18-\n20] or packages made of Si[21, 22] has been manufactured and \n \nThis project is supported by the National Research Foundation, Prime \nMinister's Office, Singapore, under its Green Data Centre Research Programme \n(NRF2015ENC-GDCRO1001-032). \nstudied. Compatible mini heat exchanger has been designed and \ncharacterized [23]. Significant reduction of thermal resistance \nand improvement of energy efficiency has been demonstrated. \nDespite progresses on the cooling devices and systems, it \nhas been reported [24, 25] as a technical challenge to overcome \nthat implementing dynamic control on the cooling system to \nhandle varying workloads, power dissipation surges and fast \ntransients. Either air cooling [26, 27] or liquid cooling [28, 29] \nin data center have shown improvements in temperature profile \nand energy efficiency in the past studies on dynamic control. \nTraditional cooling system widely adopted the proportional-\nintegral-derivative (PID) controller [30, 31], which reactively \nchanges manipulated variable according to feedback variable. \nTechnical challenges lie in the complex thermal dynamics in \nthe system such as nonlinearity, inter-loop coupling and fast \nchanging disturbances. Active disturbance rejection control \nalgorithm for air-cooled 1U server has been proposed to reduce \nup to 45% of energy comparing to PID controller [32].  \nComprehensive review [33] reported that the model \npredictive control (MPC) has shown the potential of \nimprovement in transient response, robustness to disturbances \nand energy saving in the application of heating, ventilation and \nair conditioning system which shares certain similarities with \nthe data center cooling system. One of the main drawbacks of \nMPC that prevents its application is “the need to solve a \nmathematical (optimization) program on-line to compute the \ncontrol action”, which is addressed by explicit MPC [34]. \nExplicit MPC allows solving optimization problem off-line \nwithin given boundary, at a cost of storage space. Deep neural \nnetwork is a good candidate to approximate the explicit form of \nsolution such that neural computing accelerator can infer the \ncontrol action efficiently in a dynamic environment. \nThis paper presents the approach to establish an explicit \nMPC controller for liquid cooling system based on deep neural \nnetwork, including modeling for system dynamics, structure \ndesign of the system, and implementation of the controller. \nExperimental results demonstrate the advantages of the \ndesigned deep explicit MPC in terms of key evaluations in \ncooling effectiveness and energy efficiency over PID \ncontrollers. Challenges have been addressed in this paper that \nsimulation modeling using MATLAB/Simulink and Simscape \ntoolbox, system integration among NI LabVIEW, python and \nMATLAB, \nand \nobtaining \nthe \ndeep \nneural \nnetwork \nrepresentation for explicit MPC controller.  \nThe authors are with the Institute of Microelectronics, A*STAR, 2 \nFusionopolis \nWay, \n#08-02, \nInnovis, \nSingapore, \n138634 \n(e-mail: \nchen_haoran@ime.a-star.edu.sg; \nhany@ime.a-star.edu.sg; \ntangg@ime.a-\nstar.edu.sg; xiaowu@ime.a-star.edu.sg). \nA Dynamic Control System for Server Processor \nDirect Liquid Cooling \nHaoran Chen, Yong Han, Gongyue Tang, and Xiaowu Zhang, Senior Member, IEEE \nM\n"}
{"page": 2, "text": " \n2\nII. DESIGN OF LIQUID COOLING SYSTEM \nTarget for control is a liquid cooling system for high power \ndensity electronic devices in data center. As shown in Fig. 1, \nthis system consists of primary loop and secondary loop in a \ncascaded architecture. The working fluid in the primary loop is \n10μm-filtered de-ion water, and the working fluid in the \nsecondary loop is facility water. Tap water is used as working \nfluid for the secondary loop without further process instead of \nrecycled facility water due to limited facility water access. \nDevices in this experimental platform are listed: a jet \nimpingement liquid cooling packaging heat sink as the key \ncontrol element, thermal test processor, heat exchanger, pump, \nwater reservoir and necessary sensors to monitor the pressures, \nflow rates and temperatures of many points in the entire system.  \nThe target element of control is the cooling package for \nseveral high-power-density logic processors. This heat sink is a \nTCB-stack of three micro-etched Silicon dies enclosed in an \naluminum casing. The cavity forms multiple micro-jet \nimpingement slots surrounded by draining trenches such that \ncrossflow passing through the jet area is avoided to improve the \ncooling efficiency. The overall hydraulic pressure loss can be \nreduced since the paralleled flow paths are shortened and the \ntotal flow rate can be reduced thanks to higher heat absorption \nefficiency of the jet impingement, compared with straight \nmicro-channel heat sink. The sample is designed, manufactured \nand tested in previous work [35], as shown Fig. 2 bottom side. \nFully developed jet impingement is formed in the package to \ncreate strong heat convection. Flow path and crossflow are \noptimized by the proper design of the structure.  \nA thermal test chip without logic function is packaged inside \nfor testing purposes. A resistive heater simulates the activities \nof the logic chip and a Pt RTD sensor detects the internal \ntemperature. Thick thermal interface materials are used to \nprevent cracking Si dies, which introduces additional thermal \nresistance to the system. \nCustomized modular heat exchanger used in the experiment \nis shown in Fig. 2 upper side, which is designed and \ncharacterized in another work [36]. The design flow rates of this \nmodular heat exchanger are 1.25L/s for the primary loop side \nand 2.5L/s for the secondary loop side at nominal 500W power, \nwith pressure drop of 16kPa and 11kPa respectively. The \noverall effectiveness coefficient is 0.9. For transferring 230W \nheat, the pumping power to overcome the pressure loss is only \n0.075W. \nBesides of the home-made cooling package and modular \nheat exchanger, other components and equipment in the system \nare commercially available. The main components and their key \nparameters are described as follows. Accuracies and sampling \nrates of the sensors are listed in TABLE I.  \nA rack-mounted Sorensen DLM600-5E power supply with \n0-600V supply voltage and 0-5A current is used. The voltage \nset point is adjusted by a 0-5VDC analog signal, and real-time \nfeedback of voltage and current measurement is transmitted by \n0-5VDC analog voltage signal. An external relay is used to \nprotect the circuit. \nA DDP Silencer 1000 gear pump is adopted to pump water \nin the primary loop. The power supply is 24V DC power, which \nis provided by NI PXI-4110 module so that real-time pumping \npower is monitored. The pump speed is adjustable by a 0-5VDC \ncontrol signal with pulse feedbacks signal in a rate of 4 pulses \nper revolution.  \nAn NI PXIe-8840 controller operated in Windows 10 Pro is \nhosting the implementation of the online stage of the control \nFig. 1.  System diagram of the experimental platform \nFig. 2.  Si-based liquid cooling package prototype \nTABLE I \nSPECIFICATIONS OF SENSORS AND DATA ACQUISITION SYSTEM \nItem \nMeasure \nUnit \nRange \nAccuracy Rate (Hz)\nNI PXIe-6355 \nDC voltage \nV \n[-10, 10] \n607μ\n2k\nMcMillan  \n106-5D \nflow rate \nL/min [0.05, 0.5] \n0.005\nMcMillan  \n106-8D \nflow rate \nL/min \n[0.5, 5] \n0.05\nSorensen \nDLM 600-5E \nDC voltage \nV \n[0, 600] \n3.1\n \nDC current \nA \n[0, 5] \n0.05\nNI PXI-6239 \nDC current \nmA \n[-20, 20] \n15.8E-6\n2k\nHuba 692 \npressure \nkPa \n[0, 50] \n0.625\nKeyence  \nAP-12S \npressure \nkPa \n[0, 100] \n0.5\nNI PXIe-4353 \ntemperature \n°C \n[0-200] \n0.28\n4\nWatlow  \ntype-T \ntemperature \n°C \n[0-200] \n1.0\nNI PXIe-4339 \nquarter bridge \n- \n[-1,1] \n0.1%\n2k\nNI PXIe-6739 \nDC voltage \noutput \nV \n[-10, 10] \n2.94μ\n2\n \nSecondary loop \n"}
{"page": 3, "text": " \n3\nsystem. Fig. 3 illustrates the structure and data flow of the \ncontrol system including online stage and offline stage. Because \nof the digital computer-based controller, this control system \nruns in discrete-time way at an operating cycle frequency of \n10Hz. Sampling, computing and acting are executed \nsequentially and repeatedly. First, each NI module measures \nsensor signals in independent sampling rate, and the LabVIEW \nmain loop aligns the data by applying filters and/or first-order \nholders. Meanwhile, a python server that infers the control \naction via deep neural network is standing by and sets up a \nrequest-reply message queue with LabVIEW. When a request \ncontaining the measurements is raised to the server, python \nformats the received message into data array, and the neural \nnetwork model, whose structure and weights are defined by a \nstored HDF5 file, infers the control action from the data array. \nAt last, Python replies LabVIEW with a message containing the \ncontrol action, and the LabVIEW performs control physically.  \nThe neural network model is defined and trained in offline \nstage as shown in Fig. 3 upper side. The model is based on \nTensorFlow backend and built by Keras API, and the training \nis conducted on cloud-based computational platform Colab. \nConstructing computational graph for training the proposed \nexplicit model predictive controller, which will be described in \nSection IV, requires modeling of the real system. Here, the \nmodel is first built in MATLAB/Simulink environment with the \nhelp of Simscape toolbox, and then linearized to state space \nrepresentation automatically. The modeling details will be \ndescribed in Section III.  \nIII. SYSTEM MODELING  \nThe modeling of liquid cooling system starts with modeling \nof components, including pump, cooling package and heat \nexchanger implemented in MATLAB/Simulink by using \nSimscape, which is shown in Fig. 4.  \nThree components has been build to form the model for the \ncooling package in Fig. 4(a), namely the convection module, \nconduction module and source module. For convection module, \nEuler number in terms of Reynolds number is used to estimate \nthe pressure difference across the component, and Nusselt \nnumber is used to characterize the dynamics of heat transfer: \n \nΔ𝑝= Eu(Re)\n𝑚̇ 2\n2𝜌𝑆min\n2   \n(1) \n \n𝐶𝑝𝜌𝑉\nd𝑇𝑜𝑢𝑡\nd𝑡\n+ 𝑚̇ (𝑇𝑜𝑢𝑡−𝑇𝑖𝑛) = 𝑄̇ =\nNu𝑘𝑆ℎ\n𝐷ℎ(𝑇−𝑇𝑖𝑛) (2) \nA biased inverse proportionality is founded by data-driven \nmodel between Euler number and Reynolds number for the \ncooling package in this paper, shown in Fig. 5(a). And \nsimilarly, a linear relationship is founded between Nusselt and \nReynolds number as shown Fig. 5(b). A narrow 95% \nconfidence interval indicates the goodness of fit. \nBulk parameter model is used to describe the temperature \ndynamics at junction and surface and heat conduction: \n \n𝑄̇ = 𝑘\n𝑆ℎ\n𝑡(𝑇𝑗−𝑇) = 𝑃load −𝐶𝜌𝑆ℎ𝑡\nd𝑇𝑗\nd𝑡 \n(3) \nA variable ideal heat source with controllable heat flux to \nthe surface is used in source module. The heat flux is linear \nrelated to the CPU clock usage. \nAn e-NTU model with an effective parameter 𝜀 is adopted \nfor the heat exchanger in Fig. 4(b): \n \n𝑄1 = −𝑄2 = 𝜀 𝑄max, 0 < 𝜀< 1 \n(4) \nwhere the 𝑄𝑚𝑎𝑥 (highest potential heat transfer) is proportional \nto the temperature difference between two fluids 𝑄𝑚𝑎𝑥=\n𝐶𝑚𝑖𝑛(𝑇1,𝑖𝑛−𝑇2,𝑖𝑛), and an imperial formula for shell and tube \nheat exchanger is adopted to estimate 𝜀: \n \n𝜀=\n2\n1+𝐶𝑟𝑒𝑙+√1+𝐶𝑟𝑒𝑙\n2  \n1+exp(−NTU√1+𝐶𝑟𝑒𝑙\n2\n)\n1−exp(−NTU√1+𝐶𝑟𝑒𝑙\n2\n)\n \n(5) \nwhere here uses overall thermal resistance between the two \nfluids to estimate the number of transfer unit (NTU): \n \nNTU =\n𝑈overall𝐴heat\n𝐶min\n=\n1\n𝐶min𝑅overall \n(6) \n \nFig. 3.  Control system structure and data flow \n \n(a) \n \n(b) \n \n(c) \nFig. 4.  Simulation model for liquid cooling system components in MATLAB. \n(a) cooling package. (b) heat exchanger (c) pump. \n \n(a)                                                             (b) \nFig. 5. Performance curve of cooling package. (a) Reynolds vs. Nusselt \nnumber. (b) Euler vs. Nusselt number \n"}
{"page": 4, "text": " \n4\nThe flow rate in terms of pressure head and pump revolution \nrate is empirically described by the model in Fig. 4(c): \n \n𝑄= 𝑓(𝑃, 𝑉) = 𝑑(\n𝑎𝑃+𝑐\n𝑑\n𝑉+\n𝑏𝑃\n𝑑+ 1 −exp (\n𝑎𝑃+𝑐\n𝑑\n𝑉)) (7) \nwhere 𝑎= 101.4, 𝑏= −918.7, 𝑐= 1144, and 𝑑= −702.9. \nSystem model synthesis is implemented with the help of \ngoverning equations for energy conservation and mass \nconservation, which is implemented by Simscape toolbox. \nIncompressibility is assumed for liquid coolant since the local \nsonic speed (propagation of motion and vibration) is much \nfaster than the heat transfer dynamics. Well enclosed and well \ninsulated assumptions are made for the pipe networks, so there \nis no leakage and external heat transfer process in the model. \nBased on the established model, the temperature response \nsurface (Fig. 6(a)) as well as step response dynamics are \nvisualized (Fig. 6(b). By subjecting the tabulated nonlinear \nsteady-state response 𝐲𝑠𝑠 from the model, one can obtain \nlinearized transient dynamics from the established MATLAB \nmodel. A nonlinear state-space representation model which \nhybrid the nonlinear steady-state response with linearized \ntransient response is established: \n \n𝐱̃[𝑘+ 1] = 𝐀 𝐱̃[𝑘] + 𝐁𝐮[𝑘+ 1] + 𝐇𝐝[𝑘+ 1]\n𝐲[𝑘] = 𝐂𝐱̃[𝑘] + 𝐲𝑠𝑠(𝐮[𝑘], 𝐝[𝑘])\n \n(8) \nthe manipulated variable 𝐮 contains the pump signal 𝑉 in (7), \ndisturbance variable 𝐝 contains the power load of 𝑃load in (3), \nthe control variable 𝐲 contains the core junction temperature 𝑇𝑗 \nin (3), and the state variable 𝐱̃ has a space of ℝ4.  \nIV. DEEP EXPLICIT MODEL PREDICTIVE CONTROL \nThe proposed deep explicit model predictive control is \nbased on a more general assumption of discrete time nonlinear \nmodel of controlled plant with measurable disturbance:  \n \n𝐱[𝑘] = 𝑓(𝐱[𝑘−1], 𝐮[𝑘], 𝐝[𝑘])\n𝐲[𝑘] = ℎ(𝐱[𝑘])\n \n(9) \nsubject to: \n𝑔(𝐱[𝑘], 𝐮[𝑘], 𝐝[𝑘]) ≤0\n𝑔̅(𝐱[𝑘], 𝐮[𝑘], 𝐝[𝑘]) = 0 \nwhere the 𝐱∈𝕊⊆ℝ𝑠 is the state variable with 𝑠 dimensions, \nthe 𝐮∈𝕄⊆ℝ𝑚 is the manipulated variable with 𝑚 \ndimensions, the 𝐝∈𝔻⊆ℝ𝑑 is the disturbance variable with 𝑑 \ndimensions, and 𝐲∈𝕆⊆ℝ𝑜 is process variable with 𝑜 \ndimensions. The forward step function 𝑓: 𝕊× 𝕄× 𝔻→𝕊 and \nthe output function ℎ: 𝕊→𝕆 are given. The operation ∘[𝑘] \nrepresents temporal indexing of any variable at time 𝑘. The \nhybrid state-space representation in Section III can be easily \nconverted to this paradigm by state augmentation.  \nThen the n-step forward prediction is defined recursively: \n \n𝑓𝑖(𝐱0, 𝐮[1: 𝑖], 𝐝[1: 𝑖]) = {𝑓(𝑓𝑖−1, 𝐮[𝑖], 𝐝[𝑖]), 𝑖> 0\n𝐱0, 𝑖= 0 (11) \nwhere 𝑓𝑖: 𝕊× 𝕄n × 𝔻n →𝕊 is forward function, and [∘:∘] is \ntemporal indexing operator 𝐯[1: 𝑖]T = [𝐯[1]T\n⋯\n𝐯[𝑖]T]. \nThe disturbance variable 𝐝 is assumed to follow Markov \nprocess with given probability 𝑃(𝐝[𝑖+ 1]|𝐝[𝑖]) . In this \ndefinition, the joint probability of future n-step disturbances in \nterm of initial disturbance 𝐝0 = 𝐝[0] is given by: \n \n𝜌𝐝0 = 𝑃(𝐝[1: 𝑛]|𝐝[0]) = ∏\n𝑃(𝐝[𝑖]|𝐝[𝑖−1])\n𝑛\n𝑖=1\n (12) \nReference trajectory for tracking is given as 𝐫[1: 𝑛] ∈𝕆𝑛 \nwhich has same dimension as 𝐲. Define 𝐯= [𝐱0\n𝐓, 𝐫[1: 𝑛]𝐓, 𝐝0\n𝐓]𝐓 \nin a polytopic set 𝕍= 𝕊× 𝕆𝑛× 𝔻. An optimization \nprogram can be set up as (13) to plan the future n-step \nmanipulated variables. Regularization term on control \nvariable with a linear transformation coefficient 𝐄 is added. \nThe controller iteratively applies 𝐮∗[1]from the computed \n𝐮∗[1: 𝑛] that minimizes 𝐽 at current 𝐯, which is computational \ncostly for nonlinear systems due to the nature of optimization-\nin-a-loop. An alternative solution is off-line computing and \nstoring the optimal 𝐮∗[1] within a given range of 𝐯 to reduce \nonline computational cost. The results are usually tabulated or \nformulated as a collection of piecewise linear functions: \n \n(a) \n \n(b) \nFig. 6. Characteristics of the liquid cooling system. (a) Steady-state response \nsurface. (b) Transient response of pressure step test and load step test. \n𝐽(𝐯, 𝐮[1: 𝑛], 𝐝[1: 𝑛]) = ‖𝐫[1: 𝑛] −𝐡1:𝑛∘𝐟1:𝑛(𝐱0, 𝐮[1: 𝑛], 𝐝[1: 𝑛])‖ + ‖𝐄𝐮[1: 𝑛]‖\nmin\n𝐮[1:𝑛] 𝔼𝐝[1:𝑛]~𝜌𝐝0𝐽(𝐯, 𝐮[1: 𝑛]) = ∫\n𝜌𝐝0𝐽(𝐯, 𝐮[1: 𝑛], 𝓭[1: 𝑛])d𝓭[1: 𝑛]\n𝔻𝑛\n \n(13)\nsubject to: \n𝐠1:𝑛(𝐟1:𝑛, 𝐮[1: 𝑛], 𝓭[1: 𝑛] ) ≤0, ∀𝓭[1: 𝑛]~𝜌𝐝0\n𝐠̅1:𝑛(𝐟1:𝑛, 𝐮[1: 𝑛], 𝓭[1: 𝑛]) = 0, ∀𝓭[1: 𝑛]~𝜌𝐝0\n \nwhere 𝐟1:𝑛: 𝕊× 𝕄𝑛× 𝔻𝑛→𝕊𝑛 is the vector form of concatenation of {𝑓𝑖|𝑖≤𝑛, 𝑖⊆ℤ+}, 𝐡1:𝑛: 𝕊𝑛→𝕆𝑛 is vectorized form of\nℎ, and  𝐠1:𝑛, 𝐠̅1:𝑛: 𝕊𝑛× 𝕄𝑛× 𝔻𝑛→ℝ𝑛 is vectorized form of 𝑔, 𝑔̅. \n"}
{"page": 5, "text": " \n5\n \n𝐮∗[1] = {\n𝐅1𝐯+ 𝐛1,\n𝐇1𝐯+ 𝐤1 ≥0\n⋮\n⋮\n𝐅𝑁𝐯+ 𝐛𝑁,\n𝐇𝑁𝐯+ 𝐤𝑁≥0\n \n(14) \nTraditionally, explicit solution for (14) is obtained by multi-\nparametric program. However, for nonlinear system, the \noptimal solution is not easily characterized while suboptimal \napproximation is favorable in the engineering point of view. \nAssume an arbitrary function approximator 𝝅𝜃: 𝕍→𝕄𝑛 \nparametrized by 𝜃. The purpose is to let 𝝅𝜃 approaches to the \nsolution of the multi-parametric program by using a temporal \nindependent 𝜃 within the given polytopic set 𝕍. Such that: \n \n𝐮∗[1: 𝑛] = 𝝅𝜃(𝐯) \n(15) \nRecent great progress in the deep neural network shows that \napproximating large and complex nonlinear function with over \nmillions of input dimensions are possible, as the development \nof computational capability, computing infrastructure, big data \nmanagement and efficient structures of the deep neural \nnetwork. The network structure is a stack of 𝑝 fully connected \nresidual layers. Each residual layer is defined as in (16). ReLU \nactivation function is used to prevent gradient vanishing except \nthe last layer which is sigmoidal.  \n \n𝐓𝑘= 𝓡𝐰𝑘(𝐓𝑘−1) = ReLU(𝐰𝒌𝐓𝑘−1) + 𝐓𝑘−1 \n(16) \nwhere 𝐓𝑘 is the tensor of k-th layer, 𝐰𝑘 is the tensor of weights, \nand ReLU(∘)  is defined as 𝑦= max(0, 𝑥)  elementwise. \nParameter 𝜃 is the flattened concatenation of {𝐰𝑘|1 < 𝑘< 𝑝}. \nTo adapt constrained optimization problem into standard \ndeep learning framework, Lagrangian relaxation is used that \nadds the Lagrangian term 𝐺 with a Lagrangian relaxation \ncoefficient 𝜆 into cost function. The Lagrangian term punishes \nany violation of the constraints with a non-negative value which \nis defined as: \n \n𝐺((𝒗, 𝝅𝜃(𝒗), 𝓭[1: n])) = ‖ReLU(𝐠1:𝑛)‖ + ‖𝐠̅1:𝑛‖ (17) \nFinally the multi-parametric program is converted into a \nstatistical optimization problem about 𝜃 as in (18), or “training” \nin the machine learning domain. The system diagram is shown \nin Fig. 7. Stochastic gradient descent (SGD) method with \nscheduled reducing learning rate, scheduled increasing \nLagrangian relaxation 𝜆 is adopted. The training data are out-\nproduct of samples from 𝒰(𝕍) and segments of Markov chain \nMonte Carlo (MCMC) based on 𝜌𝐝0. In the scope of this paper, \nthe observer is derivable from the system model, which \ncontinuously samples 𝐲 to estimate the state of the plant 𝐱̂. The \nmodel of the plant is given by (8). In the inference stage, the \ncontroller \nassumes \nfuture \nreference \noutput \nmaintains \nunchanged.  \nThis control system is also compatible with observers and \nmodels that are identified during usage. An alternative point of \nview considers the physical model 𝐡1:𝑛∘𝐟1:𝑛 as modification \nof cost function, which could possibly form a generative \nadversarial network structure for co-training if represented by \nanother neural network. \nV. EXPERIMENTAL RESULTS \nThe testing range of the experiment is chosen based on: \n \nThe pump signal 𝑈𝑝∈[𝑈min, 𝑈max]  subjects to \nhardware limitation \n \nProcessor load power 𝑃𝑙∈[𝑃min, 𝑃max]  subjects to \nhardware limitation \n \nThe core junction temperature 𝑇𝑗≤65°𝐶, ∀𝑈𝑝, 𝑃𝑙 for \nlong term safety, especially when 𝑈𝑝= 𝑈min  and \n𝑃𝑙= 𝑃max. \n \nFor controllability, reference set point 𝑇𝑟 satisfies \n𝑇𝑗|𝑈𝑝=𝑈max,𝑃𝑙=𝑃max ≤𝑇𝑟≤𝑇𝑗|𝑈𝑝=𝑈max,𝑃𝑙=𝑃max \nDespite being greatly narrowed down, the chosen working \nrange reveals the features of the test platform and the dynamics \nof the control algorithm. The results from experiments in this \nworking range can be reasonably extrapolated to certain wider \nworking conditions given no phase change of the system. \nFinally, the working range is chosen as 𝑈𝑝∈[0.3,1.5]V, 𝑃𝑙∈\n[45,50]W, 𝑇𝑟= 55°𝐶. \nAt the beginning of the experiment, the system is initialized \nto the thermal equilibrium steady state under maximum pump \nspeed. In each session of experiment, the same load schedule is \napplied for 700s  as shown in Fig. 8, which is generated \nrandomly. Different control strategies are applied based on this \nFig. 7. Block diagram of deep explicit control algorithm.  \nmin\n𝜃𝔼𝝊~𝒰(𝕍),𝓭[1:𝑛]~𝜌𝐝0[𝐽+ 𝜆𝐺] = ∬\n𝜌𝐝0[𝐽(𝝊, 𝝅𝜃(𝒗), 𝓭[1: 𝑛]) + 𝜆𝐺(𝝊, 𝝅𝜃(𝒗), 𝓭[1: 𝑛])]d𝝊d𝓭[1: 𝑛]\n𝕍×𝔻𝑛\n \n(18)\n \nFig. 8. Processor load schedule in experiment.  \n"}
{"page": 6, "text": " \n6\nload schedule, and the core temperature, pump signal and \naveraged pump power are measured correspondingly. \nWe first demonstrate the system performance with open \nloop control. This control strategy is simply setting constant \npump signal regardless of temperature changes. The pump \nsignals selected in the four experiments are 0.25V, 0.4V, 0.6V \nand 0.8V. Fig. 9 shows the details of the experiment between \n250s and 350s as most of features are revealed. For low pump \nsignal like 0.25V, the core temperature is almost always larger \nthan the set point. For high pump signal like 0.8V, the core \ntemperature is less than the set point. However, the average \npumping power is almost 5 times comparing with the 0.5V \npump signal case. Therefore, in dynamic load condition, it is \nhard to simultaneously keep cool core and save pumping energy \nwithout controller. \nNext, we examine the performance of a traditional \nproportional controller in this system. The proportional \ncontroller gives pump signal in proportional to the difference \nbetween the real-time core temperature and the set point. In this \ncontroller, we applied a bias on the proportional controller such \nthat the controller will always output full speed of pump when \nthe core temperature is above the set point. The minimum pump \nsignal voltage is 0.2V in order to prevent complete stop of flow. \nFig. 10 shows the performance of the proportional controllers \nwith different proportional gains 𝐾𝑝 in the same time segment. \nIt reveals that close loop control effectively prevent significant \noverheat while reduces pumping power consumption. Among \nthe proportional controllers, increasing the control parameter \n𝐾𝑝 reduces pumping power consumption while increasing the \npossibility of overheating. The controller of 𝐾𝑝= 1.5 obtains \nthe best balance between the pumping power consumption and \ncooling performance. \nLastly, we train and test the proposed deep explicit MPC. In \ntraining stage, the neural network is built as a stack of six 64-\nwidth ReLU residual layers, one full-connected output layer \nand a 𝜆-function layer implementing 𝐡1:𝑛∘𝐟1:𝑛, which has \n24.4K parameters (the dimension of 𝜃) in total. The data set of \nsize 64K × 55 is fed in a batch of 64 for 32 epochs and training \ntime within 150s on Colab is taken to train it to approximate a \nMPC with a horizon of 𝑛= 25. The model and weights after \ntraining is downloaded as a formatted file from the cloud to \nlocal server for testing.  \nThe trained deep explicit MPC is tested in the same platform \nwith same load schedule. The runtime computational cost is \nnegligible for the local controller. Fig. 11 shows the comparison \nof the deep explicit MPC (DEMPC) with the open loop control \nand closed loop control. It can be found that the deep explicit \nMPC achieves more precise control of cooling while reducing \nthe pumping power. The temperature is generally closer to the \nset point with minimal overheating while the pumping power \nconsumption is further reduced.  \n \n(a) \n \n(b)                                                           (c) \nFig. 9. Experiment performance of open loop control with different pump \nsignal levels. (a) core junction temperature, (b) pump signal, (c) averaged \npumping power.  \n \n(a) \n \n(b)                                                        (c) \nFig. 10. Experiment performance of close loop proportional control with \ndifferent parameters. (a) core junction temperature, (b) pump signal, (c) \naveraged pumping power.  \n \n(a) \n \n(b)                                                            (c) \nFig. 11. Experiment performance of explicit model predictive control \ncompared with open loop and closed loop control. (a) core junction \ntemperature, (b) pump signal, (c) averaged pumping power.  \n"}
{"page": 7, "text": " \n7\nFurther quantification of the performance requires \ncalculating the efficiency in terms of PUE and the range of \noverheat. The PUE is defined by: \n \nPUE =\n∫𝑃pumpd𝑡\n𝑡\n0\n∫𝑃loadd𝑡\n𝑡\n0\n+ 1 \n(19) \nIn this definition, the PUE only taken the pump in primary \nloop \ninto \nconsideration \nbecause \nperipheral \nenergy \nconsumptions in secondary loop, electric power delivery and \netc. are out of the scope of this paper. This experiment reaches \nPUE 1.002346. These and the other parts of energy \nconsumption are linearly addable to (19) if necessary, but this \npaper assumes fair background condition for all control \nstrategies. The average overheat and the time percentage are \ndefined by: \n \nOverheat =\n1\n𝑡∫𝑇−𝑇𝑟𝑑𝜏\n𝑡\n0\n \n(20) \n \nTime% Overheat =\n1\n𝑡∫𝛿(𝑇−𝑇𝑟> 0)𝑑𝜏\n𝑡\n0\n  \n(21) \nIn the experiment, the deep explicit MPC achieves -0.962°C \nmean overheat degree level with 6.5% of time being \noverheated. Fig. 12 illustrates the PUE vs. Overheat curves for \nopen loop control, closed loop control and deep explicit MPC. \nThe vertical error bar shows the maximum and minimum \noverheat during the experiment. The circle at the center is \ncolored by the time% overheat from blue to red. The open loop \ncontrol with different pump voltage is shown in blue. The \nclosed loop control with different 𝐾𝑝 is shown in orange. It can \nbe seen that the deep explicit MPC made almost same control \nperformance with better efficiency. Comparing with open loop \ncontrol under almost same energy budget (PUE), the cooling \neffectiveness of the deep explicit MPC successfully reduces the \naveraged degree of overheat by 1.21°C from 0.25°C to -0.96°C, \nand reduces over 8 times of the overheat time percentage from \n57.4% down to 6.5%. And comparing with closed loop control \nunder almost same average overheat, the deep explicit MPC \nsaves energy consumption by 21.7% from 1.0031 to 1.0023. \nVI. CONCLUSIONS \nA design of control system for processor liquid cooling \napplication is presented in this paper including architecture, \nmodeling and control algorithm. The novel contribution of this \nwork includes: 1) established two-stage control architecture to \ncombine the strength of MATLAB, LabVIEW, Python and \nColab for data center liquid cooling application; 2) modeled \nprocessor liquid cooling package by the hybrid of non-linear \nsteady-state response with linear transient state-space model to \nsimplify computation; 3) approximated MPC explicitly by deep \nneural network for improving performance and reducing online \ncomputational cost; 4) validate the application of deep explicit \nMPC in the temperature control and disturbance rejection of \ndata center liquid cooling system. The proposed deep explicit \nMPC achieves satisfactory cooling effectiveness and energy \nefficiency while satisfying limited computational power. \nAveraged PUE for the primary loop reaches 1.002346 with \nmean overheat degree -0.962°C. The deep explicit MPC \nimproves the cooling effectiveness by reducing overheat level \nover 1.2°C and reducing overheat time percentage over 8 times \nof the traditional open loop control under similar energy budget, \nand reduces the energy consumption by 21.7% than close loop \nproportional control under similar average overheat level. \nACKNOWLEDGEMENT \nThis project is supported by the National Research \nFoundation, Prime Minister's Office, Singapore under its Green \nData \nCentre \nResearch \nProgramme \n(NRF2015ENC-\nGDCRO1001-032) \nREFERENCES \n[1] M.I. Tradat, H.A. Alissa, K. Nemati, S. Khalili, and et al, “Impact of \nElevated Temperature on Data Center Operation Based on Internal and \nExternal IT Instrumentation”, 33rd SEMI-THERM Symposium, 2017, \n108-114 \n[2] Avram Bar-Cohen,\"Gen 3 “Embedded” Cooling: Key Enabler for Energy \nEfficient Data Centers\",IEEE Trans. on CPMT, Vol.7, No.8, 2017, pp. \n1206-1211. \n[3] Y. Q. Chi, J. Summers, P. Hopton, and et al, “Case Study of a Data Centre \nUsing Enclosed, Immersed, Direct Liquid-cooled Servers,” Proc. of 30th \nSEMI-THERM Symposium, 2014, pp. 164-173.  \n[4] Y. Joshi and P. Kumar, “Energy Efficient Thermal Management of Data \nCentres,” Springer-Verlag, New York, 2012, pp. 1-625. \n[5] Karl Rupp, “42 Years of Microprocessor Trend Data”, 2018, \nhttps://www.karlrupp.net/2018/02/42-years-of-microprocessor-trend-\ndata/, data available at: https://github.com/karlrupp/microprocessor-\ntrend-data.  \n[6] Li Shang and R. P. Dick, \"Thermal crisis: challenges and potential \nsolutions,\" in IEEE Potentials, vol. 25, no. 5, pp. 31-35, Sept.-Oct. 2006. \n[7] National Research Council, \"3 Power Is Now Limiting Growth in \nComputing Performance,\" in The Future of Computing Performance: \nGame Over or Next Level?, 2011. Washington, DC: The National \nAcademies Press. \n[8] Y. Fan, C. Winkel, D. Kulkarni, and W. Tian, “Analytical Design \nMethodology for Liquid Based Cooling Solution for High TDP CPUs”, \n17th IEEE Itherm Conference, 2018, pp. 582-586 \n[9] M. Sahini, U. Chowdhury, A. Siddarth, T. Pradip, and et al, “Comparative \nStudy of High Ambient Inlet Temperature Effects on the Performance of \nAir vs. Liquid Cooled IT Equipment”, 16th IEEE Itherm Conference, \n2017, pp.544-550 \n[10] T. Gao, H. Tang, Y. Cui, and Z. Luo, “A Test Study of Technology \nCooling Loop in a Liquid Cooling System”, 17th IEEE ITHERM \nConference, 2018, pp. 740-747 \n[11] M. Iyengar, and et al, \"Server Liquid Cooling with Chiller-Less Data \nCenter Design to Enable Significant Energy Saving\", Proc. IEEE SEMI-\nTherm Conf., Mar. 2012, pp. 212-223. \n[12] Y. Han, B.L. Lau, G. Tang, and et al, “Si-Based Hybrid Microcooler With \nMultiple Drainage Microtrenches for High Heat Flux Cooling,” IEEE \nTrans. on CPMT, Vol.7, No.1 (2017), pp. 50-57. \n[13] M.P. David, and et al, \"Experimental Characterization of and Energy \nEfficient Chiller-Less Data Center Test Facility with Warm Water Cooled \nServers\", Proc. SEMI-Therm, Mar. 2012, pp. 1-11. \nFig. 12. PUE vs. Overheat characteristics of deep explicit MPC compared \nwith open loop and closed loop controls.  \n"}
{"page": 8, "text": " \n8\n[14] Y.Q. Chi, J. Summers, P. Hopton, and et al, “Case Study of a Data Centre \nUsing Enclosed, Immersed, Direct Liquid-Cooled Servers”, 30th SEMI-\nTHERM Symposium, 2014, pp. 164-173 \n[15] T.J. Chainer, M.D. Schultz, P.R. Parida, and et al, \"Improving Data Center \nEnergy Efficiency With Advanced Thermal Management\", IEEE Trans. \non CPMT, Vol.7, No.8, 2017, pp. 1228-1239. \n[16] K. Ebrahimi, G.F. Jones, and A.S. Fleischer, “A review of data center \ncooling technology, operating conditions and the corresponding low-\ngrade waste heat recovery opportuities”, Renewable and Sustainable \nEnergy Review, Vol 31, 2014, pp. 622-638 \n[17] S.G. Kandlikar, \"History, advances, and Challenges in Liquid Flow and \nFlow Boiling Heat Transfer in Micro-channels: A Critical review\", J. Heat \nTransf., Vol. 134, no. 3, 2012, pp. 034001. \n[18] T. Gao, et al, “A Study of Direct Liquid Cooling for High-density Chips \nand Accelerators”, IEEE Itherm Conference, 2017, pp. 565-572 \n[19] Y. Hada, R. Pejman, B. Ramakrishana, and et al, “Geometric \nOptimization of an Impinging Cold-Plate with an Trapezoidal Groove \nUsed for Warm Water Cooling”, 17th IEEE ITHERM, 2018, 673-682 \n[20] B. Ramakrishnan, Y. Hada, S. Alkharabsheh, and et al, “Experimental \nCharacterization of Cold Plates used in Cooling Multi Chip Server \nModules (MCM)”, 17 IEEE ITHERM Conference, 2018, pp. 664-672 \n[21] Y. Han, B.L. Lau, G. Tang, and X. Zhang, \"Development of a Jet-Based \nSi Micro-cooler with Multiple Drainage micro-trenches\", IEEE 17th \nElectronics Packaging Technology Conference, 2015, pp. 1-5. \n[22] Y. Han, B.L. Lau, G. Tang and et al, \"Hybrid micro-fluid heat sink for \nhigh power dissipation of liquid-cooled data centre\",IEEE 19th \nElectronics Packaging Technology Conference, Singapore, December, \n2017, pp.1-4 \n[23] G. Tang, Y. Han, H. Chen, and X. Zhang, “Design, Fabrication, and \nCharacterization of a Mini Heat Exchanger for Data Centre Cooling \nApplication”, IEEE 20th EPTC, 2018, 485-490 \n[24] Brooks, David, and Margaret Martonosi. “Dynamic thermal management \nfor high-performance microprocessors.” In Proceedings HPCA Seventh \nInternational Symposium on High-Performance Computer Architecture, \nIEEE, 2001, pp. 171-182. \n[25] J.R. Barbosa, G. B. Ribeiro, and P. A. Oliveira, “A State-of-the-Art \nReview of Compact Vapor Compression Refrigeration Systems and Their \nApplications”, Heat Transfer Engineering, 2012, 33:4-5, 356-374. \n[26] C. B. Bash, C. D. Patel and R. K. Sharma, \"Dynamic thermal management \nof air cooled data centers,\" Thermal and Thermomechanical Proceedings \n10th Intersociety Conference on Phenomena in Electronics Systems, \n2006. ITHERM 2006., San Diego, CA, 2006, pp. 8 pp.-452 \n[27] Q. Zheng and Z. Ping, \"Active Disturbance Rejection Control for Server \nStorage System Temperature Regulation*,\" 2018 IEEE 14th International \nConference on Control and Automation (ICCA), Anchorage, AK, 2018, \npp. 1113-1118. \n[28] M. P. David et al., “Dynamically Controlled Long Duration Operation of \na Highly Energy Efficient Chiller-less Data Center Test Facility,” 2013 \n12th ASME International Technical Conference and Exhibition on \nPackaging and Integration of Electronic and Photonic Microsystems \n(InterPACK2013), July 16-18, 2013, Paper# InterPACK2013-73183. \n[29] P. R. Parida et al., “Cooling Energy Reduction During Dynamically \nControlled Data Center Operation,” 2013 12th ASME International \nTechnical Conference and Exhibition on Packaging and Integration of \nElectronic and Photonic Microsystems (InterPACK2013), July 16-18, \n2013, Paper# InterPACK2013-73208. \n[30] J. Kim, M. M. Sabry, D. Atienza, K. Vaidyanathan and K. Gross, \"Global \nfan speed control considering non-ideal temperature measurements in \nenterprise servers,\" 2014 Design, Automation & Test in Europe \nConference & Exhibition (DATE), Dresden, 2014, pp. 1-6. \n[31] Jackson Braz Marcinichen, Duan Wu, Stephan Paredes, John R. Thome, \nBruno Michel, “Dynamic flow control and performance comparison of \ndifferent concepts of two-phase on-chip cooling cycles,” Applied Energy, \nVolume 114, 2014, pp. 179-191. \n[32] Q. Zheng and Z. Ping, \"Active Disturbance Rejection Control for Server \nStorage System Temperature Regulation*,\" 2018 IEEE 14th International \nConference on Control and Automation (ICCA), Anchorage, AK, 2018, \npp. 1113-1118. \n[33] A. Abdul, J.S. Farrokh, “Theory and applications of HVAC control \nsystems – A review of model predictive control (MPC)”, Building and \nEnvironment, Volume 72, 2014, pp. 343-355. \n[34] Alessio, Alessandro, and Alberto Bemporad. \"A survey on explicit model \npredictive control.\" Nonlinear model predictive control. Springer, Berlin, \nHeidelberg, 2009. pp. 345-369. \n[35] Y. Han, B. L. Lau, G. Tang, S. S. H. Lim, and X. Zhang, “Si-Based Hybrid \nMicrofluidic Cooling for Server Processor of Data Centre,” 2018 IEEE \n20th Electronics Packaging Technology Conference (EPTC), 2018 \n[36] G. Tang, Y. Han, and X. Zhang, “Compact heat exchanger design and \nenergy efficiency optimization for data centre cooling application,” 2017 \nIEEE 19th Electronics Packaging Technology Conference (EPTC), 2017 \n \nHaoran Chen received the B.S degree in mechanical \nengineering from the Shanghai Jiao Tong University, \nShanghai, China, in 2012, and Ph.D degree in electrical \nand \nelectronic \nengineering \nfrom \nthe \nNanyang \nTechnological University, Singapore, in 2017. During \n2017, he was a research fellow in the School of Electrical \nand Electronic Engineering of the Nanyang Technological \nUniversity. He is currently a Research Scientist and \nEngineer with Institute of Microelectronics, Agency for \nScience, Technology and Research (A*STAR), Singapore, where he \nparticipated in public funded project to research and develop advanced liquid \ncooling solution for data center cooling. His current research interests include \nsystem control, optimization, measurement and control automation, thermal \nmanagement for data centers and buildings. \n \nYong Han received the B.S. degree in Electronic and \nInformation Engineering from Shanxi University in \n2004, Ph.D. degree in Electronic Science and \nTechnology from the Institute of Electronics of Chinese \nAcademy of Sciences (IECAS), Beijing, China, in 2009. \nUpon graduation, he worked as the assistant researcher \nwith the Key Laboratory of High Power Microwave \nSources and Technologies, IECAS. From 2011 to 2012, \nhe was a research associate with the Institute for \nResearch in Electronics and Applied Physics, University \nof Maryland, College Park, USA. Since 2012, he has been a research scientist \nwith Institute of Microelectronics (IME), Agency for Science, Technology and \nResearch (A*Star), Singapore. His scientific researches focus on thermal \nmanagement of high power electronic devices, electromagnetic design of \nmicrowave source, computational modeling and thermal analysis, advanced \nmicro-electric system packaging development and electric cooling solutions. \n \nGong Yue Tang received his B.E. degree in mechanical \nengineering from Beijing University of Aeronautics and \nAstronautics, Beijing, China, the M.E. degree in \nspacecraft design from Chinese Academy of Space \nTechnology, Beijing, China, and the Ph.D. degree in \nmechanical engineering from Nanyang Technological \nUniversity (NTU), Singapore. Currently, he is working \nas a research scientist with Institute of Microelectronics \n(IME), a research institute of the Science and \nEngineering Research Council of the Agency for \nScience, Technology and Research (A*STAR), Singapore. Prior to joining \nIME, Dr. Tang severed as a Mechanical Analyst Team Leader at Dyson \nOperations Pte Ltd, Singapore and a Principal Engineer at United Test and \nAssembly Center, Ltd., Singapore. His research interests include heat transfer, \nmicrofluidics, thermal management, and advanced cooling technologies for \nintegrated circuit packages and microelectronics systems \n \nXiaowu Zhang (SM’10) received his Ph.D. degree in \nmechanical engineering from Hong Kong University of \nScience and Technology, Hong Kong. Currently, he is a \nsenior scientist and a Principal Investigator at IME, \nA*STAR, Singapore. He has authored or co-authored \nmore than 200 technical papers in refereed journals and \nconference proceedings.  He holds 11 patents too. One \nof his patents has been licensed to a MNC two times.  \nDue to his performance and achievements in electronic \npackaging research, Dr. Zhang was awarded: (1) the 2017 FloTHERM® ΔTJ \nAward for Excellence in Electronics Thermal Design, (2) the 2015 IEEE CPMT \nExceptional Technical Achievement Award for his contributions in the area of \n2.5/3D IC integration (the highest award honouring technical achievement in \nCPMT Society fields of interest), (3)  the 2013 Best Paper Award of IEEE \nTransactions on CPMT, (4) the 2010 Best Paper Award of IEEE Transactions \non CPT, (5) the IEEE EPTC2009 Outstanding Paper Award, (6) the 2001 JEP \nBest Paper Award of ASME Transaction: Journal of Electronic Packaging. \n \n"}
