{"page": 1, "text": "www.hgxb.com.cn\nCIESC Journal\n数据中心液体冷却技术研究综述\n杨磊\n1，杨晖\n1，徐婧芳\n2，祝秀娟\n3\n（1 北京建筑大学环境与能源工程学院，北京 100044； 2 上海邮电设计咨询研究院有限公司数字基建院，上海 200092； 3 中\n国建筑设计研究院有限公司 国家住宅与居住环境工程技术研究中心，北京 100044）\n摘要： 随着数据中心算力的不断提升，对服务器冷却能力的要求也日渐提高。与传统的风冷空调系统相比，液\n体比热容和密度均远大于空气，因此液冷系统成为数据中心改善冷却效果、降低能耗的必然选择。梳理了冷板\n式液冷、浸没式液冷和喷淋式液冷三种数据中心液冷技术领域的研究进展，系统分析了冷板式液冷及微通道设\n计、浸没式液冷及射流冲击冷却效果、喷淋式液冷表面改性和喷嘴结构优化等方面的研究工作及存在的问题，\n展望了液冷系统未来的研究方向。\n关键词： 数据中心；液体冷却；传热；冷板式液冷；浸没式液冷；喷淋式液冷；微通道；两相流\n中图分类号： TB 657.5；TK 124 文献标志码： A\n文章编号： 0438-1157 （XXXX）XX-0001-14\nReview of research on liquid cooling technology for data centers\nYANG Lei\n1, YANG Hui\n1, XU Jingfang\n2, ZHU Xiujuan\n3\n(\n1 School of Environmental and Energy Engineering, Beijing University of Civil Engineering and Architecture, Beijing 100044, \nChina; \n2 Digital Infrastructure Institute, Shanghai Posts & Telecommunications Design Consulting Institute Company Limited, \nShanghai 200092, China; \n3 National Engineering Research Center for Residential Buildings and the Living Environment, China \nArchitecture Design and Research Group, Beijing 100044, China)\nAbstract: As the computing power of data centers continues to increase, the demand for server cooling capacity \nbecomes increasingly high. Compared with traditional air-cooled air conditioning systems, liquid have much higher \nspecific heat capacity and density than air, making liquid cooling systems an inevitable choice for data centers to ", "chunk": 0}
{"page": 1, "text": "ared with traditional air-cooled air conditioning systems, liquid have much higher \nspecific heat capacity and density than air, making liquid cooling systems an inevitable choice for data centers to \nimprove cooling efficiency and reduce energy consumption. Progress in three liquid cooling technologies in data \ncenters—cold plate liquid cooling, immersion cooling, and spray cooling—was reviewed. Systematic analysis was \nconducted on the research work and existing issues in aspects including cold plate liquid cooling and microchannel \ndesign, immersion cooling and jet impingement cooling performance, as well as surface modification and nozzle \nstructure optimization for spray cooling, and future research directions of liquid cooling systems are prospected.\nKeywords: data center; liquid cooling; heat transfer; cold plate liquid cooling; immersion cooling; spray cooling; \nmicrochannels; two-phase flow\nDOI： 10.11949/0438-1157.20250995\n收稿日期：2025-09-03 修回日期：2026-01-19\n通信作者：杨晖（1970—），女，教授，yanghui@bucea.edu.cn\n第一作者：杨磊（2002—），男，硕士研究生，socialclubyang@163.com\n基金项目：“十四五”国家重点研发计划课题(2023YFC3806405)；北京建筑大学研究生创新项目(PG2025100)\n引用本文：杨磊, 杨晖, 徐婧芳, 祝秀娟. 数据中心液体冷却技术研究综述[J]. 化工学报, DOI: 10.11949/0438-1157.20250995\nCitation：YANG Lei, YANG Hui, XU Jingfang, ZHU Xiujuan. Review of research on liquid cooling technology for data centers[J]. CIESC Journal, \nDOI: 10.11949/0438-1157.20250995\n􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀦃\n􀤃􀤃􀦃\n􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀦃\n􀤃􀤃􀦃\n综述与专论", "chunk": 1}
{"page": 2, "text": "：YANG Lei, YANG Hui, XU Jingfang, ZHU Xiujuan. Review of research on liquid cooling technology for data centers[J]. CIESC Journal, \nDOI: 10.11949/0438-1157.20250995\n􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀦃\n􀤃􀤃􀦃\n􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀤃􀦃\n􀤃􀤃􀦃\n综述与专论\n化 工 学 报\n引 言\n随着人工智能蓬勃发展，预计2028年全球数据\n量将增长至393.8 ZBy（Zetta byte，10\n21字节）\n[1]，庞大\n的数据量推动算力需求的提升。截至2023年底，全\n球算力规模已达到910 E FLOPS（Exa FLOPS，10\n18次\n浮点运算/秒）\n[2]。中国作为全球最大的数字经济体，\n2023 年数据中心总用电量约150 TWh（Tera Watt-\nhour，10\n12 Wh）\n[3]，2030 年将增至525 TWh，占全社会\n用电量的4.85%\n[4]，数据中心面临高耗电、高碳排放、\n高密度散热需求等一系列挑战。\n早期数据中心仅30% 的电力被用于为电子信\n息（Information Technology，IT）设备供能，其余约\n70% 能源用于配套服务设施，其中用于环境冷却系\n统的能耗更是高达45%\n[5]。因此，降低IT 设备以外\n的能耗成为数据中心节能的关键。能源利用效率\n（Power Usage Effectiveness，PUE）是评价数据中心能\n效的重要指标，其定义为数据中心内所有用电设备\n消耗的总电能与所有IT 设备消耗的总电能之比，其\n值越接近1，则整个系统越节能。也有学者采用部\n分电源使用效率（Partial Power Usage Effectiveness，\npPUE）来评估数据中心某系统在运行中的潜在节能\n空间，其定义为特定边界内的总能耗与IT 设备能耗\n的比值\n[6]，在本文中特定边界为冷却部分与IT 设备\n能耗的和。图1(a)展示了全球数据中心平均年PUE\n值，自2018 年至2023 年均在1.59 上下浮动，2023 年\n的统计值为1.58。中国2023年各区域PUE如图1(b)\n所示，平均年PUE 为1.48，低于全球的平均值，然而\n华南和华中地区因受地理位置等因素影响平均\nPUE 接近1.54，仍处于较高水平\n[3]。自2013 年以来，\n国家不断对数据中心的建设提出指导性意见\n[7-11]，其\n中对PUE 的限制逐渐提高（见表1）。最新的文件中\n明确要求新建及改扩建大型和超大型数据中心\nPUE ≤ 1.25，国家枢纽节点PUE ≤ 1.2\n[11]。\n(a) 全球平均年PUE\n[3]\n(b) 2023年中国各区域平均PUE\n[3]\n图1　数据中心PUE统计图\nFig.1　Data center PUE statistics chart\n表1　数据中心PUE指导意见汇总\nTable 1　Summary of data center PUE guidelines\n时间\n2013\n2019\n2021\n2021\n2024\n文件名\n《关于数据中心建设布局的指导意见》\n《关于加强绿色数据中心建设的指导意见》\n《新型数据中心发展三年行动计划》\n《贯彻落实碳达峰碳中和目标要求 推动数据中心和5G 等新型基础设施\n绿色高质量发展实施方案》\n《数据中心绿色低碳发展专项行动计划》\n内容\n新建数据中心PUE ≤ 1.5，整合、改造和升级数据中心暂定PUE\n降低到2.0以下[7]\n新建大型、超大型数据中心的PUE ≤ 1.4，高能耗老旧设备基本\n淘汰[8]\n新建大型及以上数据中心PUE ≤ 1.3，严寒和寒冷地区力争降低\n到1.25以下[9]\n全国新建大型、超大型数据中心平均PUE ≤ 1.3，国家枢纽节点\n降到1.25以下[10]\n新建及改扩建大型和超大型数据中心PUE ≤ 1.25，国家枢纽节\n点数据中心PUE ≤ 1.2[11]\n·\n·2", "chunk": 2}
{"page": 3, "text": "UE\n降低到2.0以下[7]\n新建大型、超大型数据中心的PUE ≤ 1.4，高能耗老旧设备基本\n淘汰[8]\n新建大型及以上数据中心PUE ≤ 1.3，严寒和寒冷地区力争降低\n到1.25以下[9]\n全国新建大型、超大型数据中心平均PUE ≤ 1.3，国家枢纽节点\n降到1.25以下[10]\n新建及改扩建大型和超大型数据中心PUE ≤ 1.25，国家枢纽节\n点数据中心PUE ≤ 1.2[11]\n·\n·2\nwww.hgxb.com.cn\n数据中心机柜由多个服务器堆叠组成，每个服\n务器内有主板、芯片和内存等，其中芯片（包含中央\n处理单元（Central Processing Unit，CPU）、图形处理\n单元（Graphics Processing Unit，GPU）等）是主要的发\n热组件，热设计功率（Thermal Design Power，TDP）可\n以用来表征其发热量。NVIDIA 公司的Blackwell 架\n构GPU 其TDP 最高可达1400 W\n[12]，且后续将发布\nRubin 架构的GPU，TDP 持续攀升。芯片功率提升\n必然导致数据机房热流密度的增大，传统的风冷系\n统要保障芯片运行所需的环境温度，必然需要大大\n提高送风量或降低送风温度，进而导致PUE 数值的\n大幅度提升。常温常压下水的比热容、密度和导热\n系数均远大于空气，因此采用水或其他液体代替空\n气作为冷却介质是降低数据中心冷却系统能耗的\n自然选择，数据中心对高效冷却系统的迫切需求推\n动了液冷技术研究和应用的发展。\n液冷技术根据冷却液与芯片是否直接接触可\n分为间接液冷和直接液冷，间接液冷主要是冷板式\n液冷，直接液冷主要有喷淋式液冷和浸没式液冷。\n目前冷板式液冷发展相对成熟，其应用比例与市场\n规模均远大于浸没式液冷与喷淋式液冷\n[13]，而直接\n液冷理论上具有更好的散热效果。学者们对于各\n种液冷技术都开展了大量研究，以2015-2024 年为\n时间跨度，分别在Web Of Science 数据库以“Data \ncenter”和“Cold plate liquid cooling”、\n“Spray cooling”、\n“Immersion cooling”为关键词，在知网数据库以“数\n据中心”和“冷板式液冷”、\n“喷淋式液冷”、\n“浸没式”\n为关键词，检索得到相关文献结果如图2 所示。可\n以看到：自2015 年以来，对数据中心液体冷却的学\n术兴趣整体呈上升趋势，其中有关浸没式液冷的研\n究最多，约占搜集文献总数的55.7%，而冷板式液冷\n和喷淋式液冷的研究数量分别占约27.9% 和\n16.4%。本文总结了这些研究成果，并进行了讨论。\n1 冷板式液冷\n在冷板式液冷系统中，冷板通常是由铜、铝等\n导热金属制成的密封腔体，并在内部配备不同的通\n道结构用以强化换热\n[14]。其在数据中心的结构示意\n如图3 所示，冷板位于服务器内部并与芯片直接接\n触，芯片的热量通过热传导传递至冷板，再由其中\n的循环冷却液带走，温度升高后的冷却液通过换热\n器与冷源间的循环将热量排出。在冷板式液冷的\n领域中，微通道冷板因其散热能力强、传热阻力低、\n体积紧凑等优点被广泛研究\n[15]。\n1.1 微通道优化\n冷板本质上相当于一个微通道散热器，近年来\n相关研究不断增加，图4 总结了一些具有代表性的\n冷板结构图。为了优化微通道的流动和传热性能，\n学者们开展了大量研究工作\n[16-20]。Guggari\n[16]的研究\n显示，分流冷板可稳定冷却最高425 W 的CPU 并将\n(a) Web Of Science检索结果\n(b) 知网检索结果\n图2　数据中心液冷文献统计（2015-2024）\nFig.2　Statistics of liquid cooling literature in data centers (2015-2024)\n图3 冷板式液冷示意图\n[14]\nFig.3 Schematic diagram of cold plate liquid cooling\n·\n·3", "chunk": 3}
{"page": 4, "text": " Of Science检索结果\n(b) 知网检索结果\n图2　数据中心液冷文献统计（2015-2024）\nFig.2　Statistics of liquid cooling literature in data centers (2015-2024)\n图3 冷板式液冷示意图\n[14]\nFig.3 Schematic diagram of cold plate liquid cooling\n·\n·3\n化 工 学 报\n芯片外壳温度降至75 °C 以下，同时作者认为其还\n有很大的提升空间。Zhang 等\n[17]研究了三种底面空\n腔结构（锯齿形、方形、波浪形）的逆流式微通道冷\n板对平均壁温和温度均匀性的影响，其中高度为\n0.9 mm 长度分别为5 mm 与3 mm 的锯齿形空腔有\n最低的平均壁温和最佳温度均匀性。Cao 等\n[18]提出\n了多层微通道冷却板结构应用于100 cm\n2的超大芯\n片，可以冷却超过6000 W 的功率并将温升控制在\n24 °C以下。尽管如此，芯片与冷板间依旧存在两层\n热界面材料从而限制了传热，部分学者采用嵌入式\n冷却技术，将微通道直接集成到芯片内部降低了传\n热热阻\n[21-25]。Chainer 等\n[21]提出将两个未封装的芯片\n键合，同时在中间嵌入流体微通道的3D 堆叠方案，\n在入口温度为32 °C、流量为15 kg/h 时可有效冷却\n热通量达350 W/cm²、热点功率密度超2000 W/cm²\n的芯片，并将芯片结温控制在65 °C。Wu 等\n[22]设计\n了射流增强型歧管微通道，并采用锯齿形侧壁代替\n直型微通道，具体结构有三层，分别为刻有微通道\n的硅晶圆层、包含歧管通道和微射流板的硅晶圆层\n以及用于密封的玻璃晶圆层。该设计以0.9 W/cm²\n的泵送功率实现了约3000 W/cm² 的散热能力。\nYang 等\n[23]在导热率更高的碳化硅上刻蚀微通道，实\n现了3190 W/cm²的散热能力，且可以在12000 W/\ncm²的热点功率密度下将温升维持在150 °C以内。\n为了强化对流换热同时降低流动阻力，部分学\n者分别对冲击式微通道冷板\n[26-29]和射流冲击式微通\n道冷板\n[30-35]进行了研究。冲击式微通道冷板中，流\n体垂直进入微通道并分为多个分支使得流量和流\n过的路程减少，从而降低通道内的压降。Hadad\n等\n[26-27]对具有梯形截面凹槽的冲击式微通道冷板进\n行了数值建模与优化，研究结果显示翅片倾斜角度\n对热阻无明显影响且垂直时有最低的水阻，研究中\n的最优设计可在热阻增加不到10% 的情况下使流\n动阻力降低84%。Gharaibeh 等\n[28]研究了入口/出口\n歧管数量对方形针状翅片散热器传热和流动分布\n的影响，其中宽度3 mm 的3 通道（1 入口2 出口）歧\n管设计有最佳性能，此时热阻为0.054 °C/W，压降为\n1.46 kPa。此外，通过加入喷嘴可以实现射流冲击\n冷却，在滞止区域具有较高的传热系数。Hoang\n等\n[30]比较了微通道、针翅阵列和裸铜表面三种结构\n的射流冲击式冷板的流动传热性能，研究表明裸铜\n表面的热性能最差，而针翅阵列散热器比微通道可\n提升51% 热性能，同时压降降低了18%。Manaserh\n等\n[31]在散热器内部构建导流叶片并利用多射流冲击\n确保冷却剂直接流向热点区域，实现了热阻和压降\n的降低同时提高了芯片的温度均匀性，后利用机器\n学习进行了多目标优化，优化后的设计热阻为\n0.23 °C∙cm²/W，压降为2.1 kPa。Fallahtafti 等\n[32]通过\n切割部分翅片并创建出多条宽通道，实现了翅片根\n部气泡生成点数量和流速的增加。其通道宽度为\n0.5 mm 且翅片高度为2 mm 的优化设计实现了17%\n的热性能提升。并且他们基于深度学习开发了紧\n凑模型用于预测冷板在单相和两相工作状态下的\n性能，平均绝对误差小于10%。Samal等\n[33]提出多喷\n嘴射流冲击冷板，采用入口和出口交错排列的形式\n实现较短流路、较薄的热边界层和水力边界层，相", "chunk": 4}
{"page": 4, "text": "2]通过\n切割部分翅片并创建出多条宽通道，实现了翅片根\n部气泡生成点数量和流速的增加。其通道宽度为\n0.5 mm 且翅片高度为2 mm 的优化设计实现了17%\n的热性能提升。并且他们基于深度学习开发了紧\n凑模型用于预测冷板在单相和两相工作状态下的\n性能，平均绝对误差小于10%。Samal等\n[33]提出多喷\n嘴射流冲击冷板，采用入口和出口交错排列的形式\n实现较短流路、较薄的热边界层和水力边界层，相\n比切削翅片冷板压降减少19.8%，且所需泵送功率\n降低64%，热阻最低可达0.0224 °C/W，可以有效冷\n却TDP超过1000 W的芯片。\n1.2 冷板工艺与运行策略\n尽管复杂的通道设计能够强化冷板的对流传\n热，但是冷板的制造工艺\n[36-39]、材料与成本\n[40-42]也是\n需要面对的挑战，部分学者对此进行了研究。Hu\n等\n[36]提出了滚焊式液体冷板，相比传统液冷板更易\n加工且制造成本较低。而针对铜制冷板的氧化和\n腐蚀问题，Shia 等\n[37]提出在冷板内表面镀镍或使用\n摩擦搅拌焊的加工工艺来降低腐蚀风险。Badhe\n等\n[38]的研究中采用了低温共烧陶瓷技术将流道嵌入\n电路板中，实现了冷却装置重量轻、小型化，同时简\n化了冷板制造过程，可用于冷却TDP 为200 W 的芯\n片。除此之外，冷板的其他常用材料还有铝\n[40-41]和\n硅\n[42]。Al-Zaidi 等\n[40]对比了铜、铝制散热器流动沸腾\n过程中的热性能。尽管铜的导热性能优于铝，但由\n于材料属性差异导致同样加工后铝制散热器表面\n更粗糙，有更多微型凹坑和突起。在低壁面热流密\n度情况下二者热性能差异较小，但随着热流密度增\n大核态沸腾的贡献增强，更多的成核点位使铝制散\n热器具有更高的局部和平均两相传热系数。Ali\n等\n[42]研究了三种圆形横截面微通道（无扰流带、直扰\n流带、扭曲扰流带）在硅基散热器的流动与传热性\n能，其中扭曲扰流带的平均底壁温度比无扰流带低\n10.5 °C。总体而言，由于陶瓷和硅的导热率远低于\n铜和铝，因而铜制和铝制的冷板适用于更高热流密\n度的芯片散热。\n部分学者的研究聚焦于动态冷却控制策略。\n数据中心中所有服务器在任何时刻都处于不同的\n·\n·4", "chunk": 5}
{"page": 5, "text": "器具有更高的局部和平均两相传热系数。Ali\n等\n[42]研究了三种圆形横截面微通道（无扰流带、直扰\n流带、扭曲扰流带）在硅基散热器的流动与传热性\n能，其中扭曲扰流带的平均底壁温度比无扰流带低\n10.5 °C。总体而言，由于陶瓷和硅的导热率远低于\n铜和铝，因而铜制和铝制的冷板适用于更高热流密\n度的芯片散热。\n部分学者的研究聚焦于动态冷却控制策略。\n数据中心中所有服务器在任何时刻都处于不同的\n·\n·4\nwww.hgxb.com.cn\nIT 负载状态，恒定的冷却液流量可能导致冷能的浪\n费与泵送功率消耗过高，因此动态控制流量的冷却\n策略可以显著降低泵送功率同时保持芯片稳定运\n行\n[43]。基于此，Kasukurthy 等\n[44]提出一种动态冷板，\n每个冷板的流量由热敏流量控制装置调控，并结合\n调节总流量来维持整个系统压力恒定的控制策略，\n可节省64% 的泵送功率。Shahi 等\n[45]提出一种动态\n冷板设计，依据冷却液出口温度被动调节冷板各区\n域的流量，用以解决芯片温度不均匀的问题，优化\n后的冷板热阻降低42%。\n目前冷板式液冷已经开展的研究工作包括微\n通道的流动传热性能及尺寸设计优化、冷板制造工\n艺和材料选择以及动态冷却控制策略的开发。\n2 浸没式液冷\n在浸没式液冷系统中，IT 设备浸没于冷却液中\n并通过其循环进行高效热传递\n[46]。目前研究中常用\n的冷却液主要有电子氟化液（氢氟醚\n（Hydrofluoroether，HFE）、全氟胺（Perfluoroamine，\nPFA）等）、矿物油、合成油和去离子水。与油类冷却\n液相比，电子氟化液粘度较低，更适合作为浸没式\n液冷的冷却液，但由于其成本偏高、易挥发且部分\n电子氟化液如全氟化碳等的全球变暖潜能值\n（Global Warming Potential，GWP）较高对环境有负面\n影响，限制了其大规模应用\n[47]。而去离子水相较于\n介电流体更容易获取且成本更低，但是由于其具有\n导电性因而在使用时需要对电子元件进行绝缘处\n理\n[48]。根据冷却过程中柜体内浸没液是否发生相\n变，浸没式液冷可分为单相浸没式液冷和两相浸没\n式液冷。\n2.1 单相浸没式液冷\n单相浸没式液冷根据对流传热机制可分为自\n然对流和强制对流两种模式\n[47]。在自然对流模式\n中，柜体内部通常设置冷却盘管作为换热器，并由\n另一种冷却介质在换热器与冷源间循环带走浸没\n液热量，而柜体内浸没液由于温度变化产生了密度\n差进而引发流动并冷却服务器，如图5(a)所示。学\n者对自然对流的单相浸没式液冷系统进行了研究，\nMatsuoka 等\n[49]对比了不同冷却液（PFA 类、硅油、大\n豆油）在自然对流系统中的传热特性，其中PFA 类\n冷却液的流动性较好因而冷却效果最优。Hnayno\n等\n[50]提出一种机柜式设计，将自然对流的单相浸没\n式液冷与冷板结合，如图5(b)所示。低温液体先通\n过冷板对其覆盖着的CPU 和GPU 进行冷却，而后冷\n却机柜内的浸没液，其中浸没液可以冷却CPU、GPU\n以及主板上的其他电子元件，该系统与配备蒸发冷\n却的间接自然冷却系统相比电力消耗降低20.7% 以\n上，冷却部分pPUE 可达1.0042。对于强制对流的\n浸没式液冷系统，柜体内浸没液由泵驱动在机柜和\n换热器间循环，如图6所示，其在相同的运行条件下\n散热效果优于自然对流系统\n[51-52]。学者通过调整进\n图4 微通道冷板结构图\nFig.4 Schematic diagram of microchannel cold plate structure\n·\n·5", "chunk": 6}
{"page": 6, "text": "却系统相比电力消耗降低20.7% 以\n上，冷却部分pPUE 可达1.0042。对于强制对流的\n浸没式液冷系统，柜体内浸没液由泵驱动在机柜和\n换热器间循环，如图6所示，其在相同的运行条件下\n散热效果优于自然对流系统\n[51-52]。学者通过调整进\n图4 微通道冷板结构图\nFig.4 Schematic diagram of microchannel cold plate structure\n·\n·5\n化 工 学 报\n出口位置、改变内部结构和设置内部驱动对强制对\n流的浸没式液冷系统进行优化\n[53-58]。进出口位置的\n不同改变了冷却液的流动方向从而影响强制对流\n模式下系统的冷却能力，Huang 等\n[53]发现所有其他\n条件一致的情况下，在浸没式液冷机柜中采用逆重\n力流可强化内部自然对流，使各CPU 温度均低于顺\n重力流情况，而采用顺重力流时各CPU 间温度更接\n近、冷却液温度分布更均匀。Liu等\n[54]研究了机柜内\n部挡板参数（角度、数量、长度）和进出口位置对传\n热的影响，优化后的设计是采用两组长55 mm、角度\n为45°的挡板以及两侧均有的下进上出的进出口设\n置，降低了机柜内部的最大温差和温度标准差，提\n高了温度均匀性。Khoshvaght-Aliabadi 等\n[55]采用响\n应面法优化了浸没式液冷服务器内芯片散热器的\n几何参数，优化后可支持TDP 为800 W 的芯片有效\n运行，同时作者对比了多种冷却液的性能，认为\nNovec 7200 的性能更优。Ding 等\n[56]提出在机柜内安\n装微型自吸泵以增加冷却液流速和扰动，及安装轴\n流叶轮实现流量重新分配的两种方案，分别使CPU\n表面的最高温度降低了6.1% 和5.0%，CPU 附近局\n部努塞尔数（Nu）最大值分别提高24.9%和5.8%。\n部分学者通过建立能量模型、开发控制策略、\n耦合冷源系统等对单相浸没式冷却进行优化。\nTaddeo 等\n[59]建立了白盒能量模型，以提供系统在不\n同服务器功耗下的IT 设备平均温度，研究中还利用\n模型模拟了如冷却系统发生故障等极端条件下的\n系统响应，其分析结果有助于了解服务器达到临界\n温度前的可利用时间。Wang 等\n[60]开发的控制策略\n可以根据芯片功率调整运行参数，避免过度冷却导\n致的能源浪费，使用优化的自适应运行模式可以将\n芯片温度维持在70 °C。当冷却功率为600 W 的芯\n片时，冷却部分pPUE 可达1.02。Liu 等\n[61]设计了利\n用冷水机组及液化空气降低冷却液温度的系统。\n该系统采用非高峰时段电力或过剩可再生能源生\n产液化空气，液化空气吸收冷却液热量直接膨胀发\n电，产生的电力用于为冷水机组供能。在仅考虑液\n化空气泵耗与冷却液泵耗条件下，作者得出了冷却\n部分pPUE为1.006的结论。\n还有部分学者对浸没式液冷系统与射流冲击\n技术的结合进行了相关研究，其结构示意如图7 所\n示，系统包含围绕热源布置且完全浸没在冷却液中\n的射流或喷雾喷嘴\n[48]。其工作原理是利用冷却液喷\n射到热源表面，通过对流传热或相变蒸发来带走热\n量\n[62]，目前的研究主要集中于射流冲击与单相浸没\n式液冷的结合与优化。Yuan 等\n[48]对比了没有射流\n冲击和有射流冲击的单相浸没式液冷系统，后者通\n过增强冷却液的混合与扰动提高了系统的散热性\n能，达到稳定状态后热源表面温降超过10 °C、表面\n传热系数提高约1.6 倍。为了进一步提升射流冲击\n浸没式液冷的传热效率，学者们通过调整喷射参\n数、改变喷射结构等方式进行了优化\n[63-67]。Zhang\n等\n[63]研究了不同喷管参数对传热的影响，他们认为\n当喷射距离与喷管直径之比为1.2，喷孔间距与喷孔\n直径之比11.1 时，可以实现最佳的散热效果同时保\n持压力适中，其最高传热系数超过2.4 W/(cm\n2·°C)。\nLiu 等\n[64]和Huang 等\n[65]提出双入口射流辅助散热系\n(a) 液冷箱式\n[14]\n(b) 机柜式\n[50]\n图5　自然对流单相浸没式液冷系统示意图", "chunk": 7}
{"page": 6, "text": "]。Zhang\n等\n[63]研究了不同喷管参数对传热的影响，他们认为\n当喷射距离与喷管直径之比为1.2，喷孔间距与喷孔\n直径之比11.1 时，可以实现最佳的散热效果同时保\n持压力适中，其最高传热系数超过2.4 W/(cm\n2·°C)。\nLiu 等\n[64]和Huang 等\n[65]提出双入口射流辅助散热系\n(a) 液冷箱式\n[14]\n(b) 机柜式\n[50]\n图5　自然对流单相浸没式液冷系统示意图\nFig.5　Schematic diagram of natural convection single-phase immersion cooling system\n图6 强制对流单相浸没式液冷示意图\n[14]\nFig.6 Schematic diagram of forced convection single-phase \nimmersion cooling\n·\n·6", "chunk": 8}
{"page": 7, "text": "相浸没式液冷系统示意图\nFig.5　Schematic diagram of natural convection single-phase immersion cooling system\n图6 强制对流单相浸没式液冷示意图\n[14]\nFig.6 Schematic diagram of forced convection single-phase \nimmersion cooling\n·\n·6\nwww.hgxb.com.cn\n统，除了位于机柜上的常规冷却液入口外，将针形\n翅片散热器覆盖于芯片上方利用射流冲击进行冷\n却，并基于机器学习方法建立了该系统的性能优化\n框架，其中采用深度神经网络的模型预测精度最\n高，后利用改进的字典序加权切比雪夫方法进行了\n多目标优化。相较于基准配置，优化后使CPU 最高\n温度降低12.2% 且冷却液温度均匀性提高，而流动\n阻力仅增加0.45%。Azarifar 等\n[66]研究了液体合成射\n流冲击在强化单相浸没式液冷方面的应用，制造出\n厚度为4 mm的液体合成射流装置，并以极低的运行\n功耗产生了超过1 m/s 的射流速度，实现超过1.52 \nW/(°C·cm\n2)的传热系数。\n2.2 两相浸没式液冷\n两相浸没式液冷系统利用冷却液的相变潜热\n吸收热量，其热流密度相较于单相浸没式液冷更\n高，常见的配置包括液冷箱系统和机柜式系统。液\n冷箱系统中多个服务器浸没于大型箱中与冷却液\n换热（如图8(a)），冷凝器布置在液冷箱上部，用于将\n冷却液蒸汽冷凝并带走热量。机柜式系统中小型\n浸没模块与单个服务器匹配，各模块与冷凝器并\n联，冷却液蒸汽经冷凝器冷凝后返回，实现多个服\n务器冷却（如图8(b)）。目前关于液冷箱系统的研究\n和应用更多\n[68]，研究主要包括对传热结构以及温度\n和压力控制策略的模拟和优化\n[69-74]，还有学者研究\n了两相浸没式液冷系统的能效与经济性\n[75-76]。Zhou\n等\n[69]将均热板应用于两相浸没式液冷系统中，研究\n中模拟热源面积为896 mm\n2，使用均热板可以有效\n应对900 W 的最大热负荷。Suresh 等\n[70]基于对两相\n浸没式液冷系统在模拟数据中心工作负载轨迹下\n的实验测量数据，采用长短期记忆的深度学习方法\n构建并对比了三种温度预测模型，其中R-LSTM-\nED（Recursive-Long Short Term Memory-Encoder \nDecoder）模型的性能最优，能够在复杂情况下实现\n准确且高效的温度预测。应用该模型可以更好的\n研究主动冷却策略，以减少服务器温度波动并提升\n两相浸没式液冷系统的可靠性。在液冷箱系统中\n冷凝器通常位于内部，其换热面积受液冷箱体积限\n制。基于此，Zhang等\n[71]提出了外置冷凝器的两相浸\n没式液冷系统，冷却液蒸汽在液冷箱外部冷凝后由\n循环泵送回。该系统冷凝器根据室外环境温度变\n化有三种运行模式（风冷模式、蒸发冷却模式、水冷\n复合模式），其年平均性能系数（Coefficient of \nPerformance，COP）最高为38.71。Zhang 等\n[72]提出耦\n合环路热虹吸的两相浸没式液冷系统，系统中冷凝\n器位于液冷箱上方一定高度，冷却液蒸汽向上流入\n冷凝器冷凝，后向下回流至储液罐，最后在重力作\n用下回到液冷箱，其冷却部分pPUE 最低为1.038。\nKanbur 等\n[75-76]以HFE 7100 作为冷却液，对两相浸没\n式液冷系统进行了热力学分析与经济性分析。该\n系统在最高负载下运行时COP、PUE和㶲效率最佳，\n分别为6.67、1.15 和18.94%。通过经济性分析，作\n者提出两相浸没式液冷系统需依据目标服务器功\n率进行设计，否则可能导致其性能下降。在机柜式\n系统中，其服务器可采用垂直或水平排列的方式，\n具有灵活性和模块化的特点\n[68]。Wu 等\n[68]设计了水\n平排列的机柜式两相浸没式液冷系统，研究了不同\n功率下芯片温度和系统压力稳定性。冷却功率为\n600 W的芯片时，其表面温度稳定在68.3 °C左右。", "chunk": 9}
{"page": 7, "text": ".67、1.15 和18.94%。通过经济性分析，作\n者提出两相浸没式液冷系统需依据目标服务器功\n率进行设计，否则可能导致其性能下降。在机柜式\n系统中，其服务器可采用垂直或水平排列的方式，\n具有灵活性和模块化的特点\n[68]。Wu 等\n[68]设计了水\n平排列的机柜式两相浸没式液冷系统，研究了不同\n功率下芯片温度和系统压力稳定性。冷却功率为\n600 W的芯片时，其表面温度稳定在68.3 °C左右。\n目前单相浸没式液冷的主要研究领域包括优\n化液冷箱内部结构、整合微型泵等设备以及开发新\n的能量模型与运行策略。其与射流冲击的结合也\n是研究重点，包括优化喷射结构、调整喷射参数和\n研究新的喷射装置等。而两相浸没式液冷的研究\n更多聚焦于传热结构优化和更精准的温度预测\n模型。\n3 喷淋式液冷\n数据中心使用的喷淋式液冷系统中，低温冷却\n液直接喷淋在芯片上，吸热后的高温冷却液通过换\n热器降低温度而后再次进入服务器喷淋\n[77]，如图9\n所示。其与单相浸没式液冷系统相比强化了对流\n换热且冷却液用量更少，但喷淋过程中冷却液遇到\n高温的电子部件会出现飘逸，目前在数据中心的应\n用较少\n[78]。随着各行业对冷却技术的不断探索，在\n数据中心应用喷雾冷却的相关研究受到许多学者\n关注\n[79]。相比于一般喷淋式液冷，喷雾冷却的液滴\n图7 射流冲击浸没式液冷示意图\nFig.7 Schematic diagram of jet impingement immersion cooling\n·\n·7", "chunk": 10}
{"page": 8, "text": "冷却液用量更少，但喷淋过程中冷却液遇到\n高温的电子部件会出现飘逸，目前在数据中心的应\n用较少\n[78]。随着各行业对冷却技术的不断探索，在\n数据中心应用喷雾冷却的相关研究受到许多学者\n关注\n[79]。相比于一般喷淋式液冷，喷雾冷却的液滴\n图7 射流冲击浸没式液冷示意图\nFig.7 Schematic diagram of jet impingement immersion cooling\n·\n·7\n化 工 学 报\n直径更小，其原理是利用压力雾化喷嘴或气体雾化\n喷嘴产生的雾化液滴强制喷射到目标受热表面\n上\n[80]，通过冷却液的对流、蒸发以及核态沸腾进行高\n效散热\n[81]。当压力恒定且热源表面温度低于冷却液\n沸点时，强制对流和液膜蒸发是两种主要的传热方\n式；当压力恒定且热源表面温度高于冷却液沸点\n时，核态沸腾是主要的传热方式，如图10 所示\n[82]。\n相比于喷淋式液冷，喷雾冷却的液滴比表面积显著\n增大，具有临界热流密度极大且表面温度梯度小、\n对冷却液需求少、表面温度均匀等特点\n[83]。目前在\n喷雾冷却领域开展的研究包括冷却液的优化、表面\n改性、喷雾高度和喷雾系统优化等。\n冷却液的导热系数、沸点、黏度等参数会影响\n喷雾冷却的传热性能\n[84]，学者通过添加纳米流体或\n表面活性剂的方式实现了冷却液传热性能的提\n升\n[85-88]。Bao 等\n[85]的研究显示，在一定范围内传热系\n数随纳米氧化铝质量分数的增加而升高，当质量分\n数达到0.08% 时，液滴速度和表面传热系数同时达\n到最大值。此时，纳米颗粒能够以较高的液滴速度\n随液膜流动，从而增强液膜与加热表面之间的对流\n传热。而表面活性剂是通过降低冷却液的表面张\n力实现润湿性和液滴扩散增加，并以此增强喷雾冷\n却的传热性能。Liu 等\n[86]对比了三种表面活性剂的\n添加对使用去离子水的喷雾冷却系统的传热增强\n作用，当处于核态沸腾阶段时，三种表面活性剂均\n显著强化了喷雾冷却的传热性能，与仅使用去离子\n水作为冷却液相比，添加聚山梨酯20、鼠李糖脂和\n槐糖脂可以分别使热流密度最多提高37%、55% 和\n41%。\n部分学者通过被冷却表面改性\n[89-92]以及改变喷\n雾高度\n[93-95]增强了喷雾冷却的传热性能。添加翅片\n结构和改变表面粗糙度是表面改性的重要方式，其\n中翅片结构通过增加冷却面积、延长冷却液与固体\n表面的接触时间、提高冷却液流速实现传热增强\n[89]，\n而增加表面粗糙度可提供更多潜在成核点位且有\n助于在冷却表面保留和扩散液膜。Zhou等\n[90]使用表\n面粗糙度为3.5 μm 的新型四面体翅片结构，实现了\n最高424 W/cm²的热流密度和81.4 W/(°C·cm²)的传\n热系数。Hu 等\n[91]设计并制备了三维有序多级微纳\n结构表面，通过调控喷雾液滴、液膜与沸腾气泡的\n有序输运使热流密度最高达1273 W/cm²。喷雾高\n度定义为喷嘴到传热表面的距离，其对喷雾冷却的\n性能有较大影响。Vladyko 等\n[93]认为，非沸腾模式下\n的喷雾冷却性能在很大程度上取决于喷雾高度，且\n存在一个最佳距离可实现最大的传热速率。Yang\n等\n[94]发现使用单个喷嘴时，强化传热和提高表面温\n度均匀性所需的最佳喷雾高度不同。他们据此提\n出了使用喷雾阵列射流、或者改变喷雾角度/高度来\n增强传热同时减少温度不均匀性，实现了24.03% 的\n热通量提升。\n部分学者对不同喷雾方式\n[96-98]的传热效果进行\n了研究。Wang 等\n[96]研究了闪蒸喷雾系统结合压缩\n机变频技术的冷却性能。闪蒸喷雾是将液体喷射\n(a) 液冷箱式\n[14]\n(b) 机柜式\n[68]\n图8　两相浸没式液冷示意图\nFig.8　Schematic diagram of two-phase immersion cooling\n图9 喷淋式液冷示意图\n[14]\nFig.9 Schematic diagram of spray cooling\n·\n·8", "chunk": 11}
{"page": 9, "text": "等\n[96]研究了闪蒸喷雾系统结合压缩\n机变频技术的冷却性能。闪蒸喷雾是将液体喷射\n(a) 液冷箱式\n[14]\n(b) 机柜式\n[68]\n图8　两相浸没式液冷示意图\nFig.8　Schematic diagram of two-phase immersion cooling\n图9 喷淋式液冷示意图\n[14]\nFig.9 Schematic diagram of spray cooling\n·\n·8\nwww.hgxb.com.cn\n到低于其饱和压力的环境中，由于发生强烈蒸发形\n成低温喷雾，为固体表面提供高效冷却。研究认为\n以R410A 为制冷剂时，过热度应控制在4 °C-22 °C，\n可实现最佳冷却性能，且适当提高压缩机频率能够\n缩短系统达到稳态的时间，从而使冷却系统的能耗\n最小化。Xu 等\n[97]研究了HFE 7100 的电喷雾冷却性\n能，初始带电的冷却液在喷雾过程中会被破碎成更\n细小的液滴，同时电场会加速带电喷雾液滴撞击传\n热表面，促进了传热增强。通过少量添加乙醇可以\n改善冷却剂的带电性能，其最佳体积浓度为8%。\n脉冲喷雾冷却通过间歇性打开和关闭喷嘴的控制\n模式，增加了非喷射期间的液膜蒸发量，相比连续\n喷雾冷却具有更高的传热效率。Liu 等\n[98]构建了人\n工神经网络模型用于预测脉冲喷雾冷却的传热系\n数，实现了优异的预测效果，作者认为人工神经网\n络是脉冲喷雾冷却研究领域极具前景的工具。\n还有学者研究了喷雾系统集成\n[99-100]对喷雾冷却\n传热性能的提升作用，通过模块化设计或整合多个\n技术实现整体优化。Jiang 等\n[99]提出一种紧凑型喷\n雾冷却模块，通过微喷嘴与侧面喷雾实现了小型\n化，在体积与传统冷板相当的前提下热流密度可达\n304.7 W/cm²。Qenawy 等\n[100]将冷空气射流或扫掠空\n气射流与冷冻喷雾冷却结合，显著降低了表面温度\n和液膜强度，临界热通量分别提高了26%、36%。\n喷雾冷却的主要研究领域包括冷却液的研发、\n传热表面重构、喷雾参数的设置、喷雾方式以及喷\n雾系统的集成。\n4 分析与讨论\n冷板式液冷通过微通道设计强化传热，是当前\n较成熟的技术。早期冷板采用宏观通道结构实现\n基础冷却，但传热性能受限于接触热阻和流道尺\n寸；而微通道冷板的提出实现了传热性能大幅提\n高，其通过微米级通道设计极大程度上增加了传热\n面积，目前其结构设计与优化仍是研究重点；最新\n的技术是将微通道直接集成至芯片封装层以实现\n嵌入式冷却，消除了传统冷板与芯片间的界面热阻\n同时散热器尺寸进一步缩小方便集成，使热流密度\n提升至3190 W/cm²，为高热量芯片提供了有效的热\n管理解决方案。微通道结构虽然具有较好的散热\n性能，却带来了更高的压降与制造困难等问题且冷\n却液需保证高纯净度以免堵塞，未来针对冷板的设\n计需平衡热性能、流动性与制造约束三方面。此\n外，冷板式液冷大多针对服务器中高热量组件（CPU\n等芯片）的冷却，其余部分（内存、硬盘等）的热负荷\n仍需要风冷承担，这会在一定程度上限制其PUE。\n浸没式液冷的优势在于整体散热和低PUE，服\n务器内全部组件通过与冷却液直接接触进行散热，\n无需额外冷却系统，PUE普遍低于1.1。这也意味着\n其冷却能力很大程度上取决于冷却液性能，电子氟\n化液因兼具良好的绝缘性与低粘度是主流选择，其\n中PFA 类与HFE 类电子氟化液更为常用。PFA 类\n以FC 40、FC 3283、FC 43 为代表，介电常数低至\n1.9\n[101]，电绝缘性优异，但GWP 均超过5000；相比之\n下，Novec 649、Novec 7000、Novec 7100 等HFE 类氟\n化液虽介电常数略高，但GWP 值低，更为环保\n[102]。\n因此研发具有低粘度与GWP、高导热性与电绝缘性\n的冷却液尤为重要，另外电子氟化液价格较高也在\n一定程度上限制了浸没式液冷的应用。\n喷雾冷却凭借高临界热流密度和高传热系数\n成为冷却高热量组件的有效方法，其优势在于冷却\n液的需求小且被冷却表面温度均匀性好。研究中", "chunk": 12}
{"page": 9, "text": "，Novec 649、Novec 7000、Novec 7100 等HFE 类氟\n化液虽介电常数略高，但GWP 值低，更为环保\n[102]。\n因此研发具有低粘度与GWP、高导热性与电绝缘性\n的冷却液尤为重要，另外电子氟化液价格较高也在\n一定程度上限制了浸没式液冷的应用。\n喷雾冷却凭借高临界热流密度和高传热系数\n成为冷却高热量组件的有效方法，其优势在于冷却\n液的需求小且被冷却表面温度均匀性好。研究中\n通过提高喷雾速度或流量、被冷却表面改性、向冷\n却液中添加表面活性剂和纳米颗粒来增强其冷却\n性能，其中表面改性的研究显示出较大优势，可使\n传热系数达81.4 W/(°C·cm²)\n[90]或使热流密度达1273 \nW/cm²\n[91]。目前喷雾冷却仍处于研究阶段\n[103]，缺少其\n应用于服务器的实际研究，另外，由于需要雾化冷\n却液，喷嘴压力通常很大，长时间运行下的稳定性\n以及堵塞的风险也是需要更多研究的。\n三种液冷技术在一定程度上可满足不同范围\n的高功率服务器散热需求并降低数据中心PUE，但\n无论采用哪种液冷技术，都需要选择流动与传热性\n能优异的冷却液。同时，三种液冷技术研究中利用\n图10 喷雾冷却传热机制示意图\n[82-83]\nFig.10 Schematic diagram of heat transfer mechanism for \nspray cooling\n·\n·9", "chunk": 13}
{"page": 10, "text": "也是需要更多研究的。\n三种液冷技术在一定程度上可满足不同范围\n的高功率服务器散热需求并降低数据中心PUE，但\n无论采用哪种液冷技术，都需要选择流动与传热性\n能优异的冷却液。同时，三种液冷技术研究中利用\n图10 喷雾冷却传热机制示意图\n[82-83]\nFig.10 Schematic diagram of heat transfer mechanism for \nspray cooling\n·\n·9\n化 工 学 报\n的强化传热机制有一定类似，如优化散热结构、增\n强热源附近流速、增加接触面积等。值得一提的\n是，部分学者将机器学习方法与液冷系统热管理相\n结合，在温度预测和系统多目标优化等方面进行了\n研究，展现出良好的应用前景。\n不同的液冷系统间也有许多差异，具体有以下\n几点：\n（1）在冷却对象方面，冷板式液冷与喷雾冷却\n的研究均以强化芯片散热为主，浸没式液冷更多针\n对服务器冷却，这使得应用浸没式液冷的数据中心\nPUE 更低；\n（2）在冷却液方面，单相流冷板以水基冷\n却液为主（去离子水、乙二醇/丙二醇水溶液等），两\n相流冷板一般用制冷剂和电子氟化液等，喷雾冷却\n的研究中水基冷却液和制冷剂占大多数，而浸没式\n液冷中，油类与电子氟化液的应用最多；\n（3）在基础\n成本方面，冷板式液冷的成本来源于冷板材料与复\n杂的加工，浸没式液冷来源于价格较高的绝缘类冷\n却液；（4）在建设改造方面，冷板组件小且布置方\n便，而浸没式液冷的液冷箱内充满冷却液，质量较\n大对机房的承重要求高且需要密封防止冷却液散\n溢；\n（5）在运维方面，冷板式液冷噪音大，但维护较\n方便，而浸没式液冷的运行噪音小，但维护过程中\n需使用专用升降臂垂直插拔服务器。\n目前冷板式液冷发展相对成熟，其应用比例与\n市场规模在三种液冷技术里最多\n[13]，适用于单机柜\n功率在几十千瓦的智算中心，部分先进方案支持\n100 kW 以上的机柜冷却。浸没式液冷可支持单个\n功率超过100 kW的机柜冷却，目前单相浸没式液冷\n和两相浸没式液冷均已在工程中得到小范围应用，\n其中单相浸没式液冷可实现PUE 低于1.1\n[47]，两相浸\n没式液冷PUE 可达1.05-1.07\n[104]，而射流冲击浸没式\n液冷尚处于起步阶段，需要进一步研究。喷雾冷却\n处于特定应用探索阶段，目标适用于高功率场景，\n是一种有潜力的技术。\n本文梳理了既有的研究工作，并将部分研究的\n重要参数汇总于表A.1。\n5 结 论\n本文对三种数据中心液冷技术（冷板式液冷、\n浸没式液冷、喷淋式液冷）进行了综述，系统梳理了\n既有的研究工作，并得到如下结论。\n（1）不管对于哪种液冷技术，冷却液的选择都\n是一个重要的问题。目前冷板式液冷常用的是水\n基冷却液，浸没式液冷常用电子氟化液和各种油\n类，喷雾冷却以水基冷却液和制冷剂为主。其中水\n基冷却液泄露会导致电子元件失灵；电子氟化液价\n格昂贵且部分GWP较高，泄露会对气候造成显著影\n响；油类冷却液粘度高，会增加传热阻力；制冷剂仅\n在喷雾冷却的研究和两相冷板中有应用。\n（2）冷板式液冷的大部分研究聚焦于微通道的\n设计与优化，不同的微通道结构设计与热界面材料\n的减少增强了其传热性能，冲击式冷板流阻与压降\n较低，动态冷却控制策略的应用可节省泵送功率或\n使芯片表明温度更加均匀。在冷板式液冷的研究\n中，嵌入式冷却方案带来了目前最高的散热性能，\n可实现最高3190 W/cm²的散热能力。\n（3）浸没式液冷适用于高功率密度的机柜散热\n且具有较高的空间利用率，可实现PUE 低于1.1。\n液冷箱及其内部散热结构的优化、提高芯片与冷却\n液间的对流强度、建立更精确的温度预测模型以及\n结合运行策略进一步降低其能耗是研究重点。\n（4）喷雾冷却的临界热流密度极大并且具有很\n好的表面温度均匀性，其目前仍处于研究阶段。表\n面改性、喷雾方式、喷雾系统优化和喷雾参数的设\n置是研究重点，其中通过表面改性使传热系数达到\n了81.4 W/(°C·cm²)或使热流密度达1273 W/cm²。\n综合来看液体冷却方式一般具有较强的散热", "chunk": 14}
{"page": 10, "text": "优化、提高芯片与冷却\n液间的对流强度、建立更精确的温度预测模型以及\n结合运行策略进一步降低其能耗是研究重点。\n（4）喷雾冷却的临界热流密度极大并且具有很\n好的表面温度均匀性，其目前仍处于研究阶段。表\n面改性、喷雾方式、喷雾系统优化和喷雾参数的设\n置是研究重点，其中通过表面改性使传热系数达到\n了81.4 W/(°C·cm²)或使热流密度达1273 W/cm²。\n综合来看液体冷却方式一般具有较强的散热\n能力，未来冷板式液冷需解决复杂微通道的制造并\n优化服务器中低热量组件的散热方式；浸没式液冷\n需研发低粘度与GWP、高导热性与电绝缘性的冷却\n液，增加系统长时间运行的可靠性并降低维护难\n度；喷雾冷却需优化喷嘴结构并减少堵塞、开发控\n制系统实现喷射流量与压力的实时控制以及增加\n其在数据中心中的应用研究。未来，机器学习将赋\n能液冷技术，使其具有更精准的温度预测与更智能\n的调控能力，最终实现能耗的有效提升。\n参考文献\n[1]\nInternational Data Corporation. IDC DataSphere 最新趋势预测\n(IDC DataSphere: Latest trends and forecast)[EB/OL]. [2025-09-\n03]. https://my.idc.com/getdoc.jsp?containerId=prCHC52667624.\n[2]\n中国信息通信研究院. 综合算力评价研究报告[R]. 北京: 中国\n信息通信研究院, 2024.\nChina Academy of Information and Communications Technology. \nResearch report on comprehensive computing power evaluation\n[R]. Beijing: CAICT, 2024.\n[3]\n中国信息通信研究院产业与规划所,内蒙古和林格尔新区. 中\n国绿色算力发展研究报告[R]. 北京:中国信息通信研究院,\n2024.\n·\n·10", "chunk": 15}
{"page": 11, "text": "mation and Communications Technology. \nResearch report on comprehensive computing power evaluation\n[R]. Beijing: CAICT, 2024.\n[3]\n中国信息通信研究院产业与规划所,内蒙古和林格尔新区. 中\n国绿色算力发展研究报告[R]. 北京:中国信息通信研究院,\n2024.\n·\n·10\nwww.hgxb.com.cn\nIndustry and Planning Institute, China Academy of Information \nand Communications Technology, and Horinger New District, \nInner Mongolia. Research report on the development of China's \ngreen computing power[R]. Beijing: CAICT, 2024.\n[4]\n王永真, 唐豪, 魏一鸣, 等. 中国数据中心综合能耗及其灵活性\n预测[J]. 北京理工大学学报(社会科学版), 2025, 27(2): 12-18.\nWang Y Z, Tang H, Wei Y M, et al. Comprehensive energy \nconsumption and flexibility forecast of data centers in China[J]. \nJournal of Beijing Institute of Technology (Social Sciences \nEdition), 2025, 27(2): 12-18.\n[5]\nHuang J W, Chen C, Guo G Y, et al. A calculation model for \ntypical data center cooling system[J]. Journal of Physics: \nConference Series, 2019, 1304(1): 012022.\n[6]\nInternational Organization for Standardization, International \nElectrotechnical Commission. Information technology -Data \ncentres - Key performance indicators - Part 2: Power usage \neffectiveness (PUE)[S]. Switzerland: ISO/IEC, 2016.\n[7]\n工业和信息化部,国家发展和改革委员会,国土资源部,国家电\n力监管委员会,国家能源局. 关于数据中心建设布局的指导意\n见:工信部联通〔2013〕13 号[EB/OL]. [2025-09-03]. https://\nwww.miit.gov.cn/jgsj/txs/gzdt/art/2013/art_1d754b03d60e45a6944\n59066be0ea54f.html.\nMinistry of Industry and Information Technology of the People's \nRepublic \nof \nChina, \nNational \nDevelopment \nand \nReform \nCommission, Ministry of Land and Resources, State Electricity \nRegulatory Commission, National Energy Administration. Guiding \nopinions on the construction and layout of data centers: Gong Xin ", "chunk": 16}
{"page": 11, "text": "eform \nCommission, Ministry of Land and Resources, State Electricity \nRegulatory Commission, National Energy Administration. Guiding \nopinions on the construction and layout of data centers: Gong Xin \nBu Lian Tong [2013]No. 13[EB/OL]. [2025-09-03]. https://www.\nmiit.gov.cn/jgsj/txs/gzdt/art/2013/art_1d754b03d60e45a69445906\n6be0ea54f.html.\n[8]\n工业和信息化部,国家机关事务管理局,国家能源局. 关于加强\n绿色数据中心建设的指导意见:工信部联节〔2019〕24号[EB/\nOL]. [2025-09-03]. https://www.gov.cn/zhengce/zhengceku/2019-\n10/21/content_5442976.htm.\nMinistry of Industry and Information Technology of the People's \nRepublic of China, Government Offices Administration of the \nState Council, National Energy Administration. Guiding opinions \non strengthening the construction of green data centers: Gong Xin \nBu Lian Jie [2019]No. 24[EB/OL]. [2025-09-03]. https://www.gov.\ncn/zhengce/zhengceku/2019-10/21/content_5442976.htm.\n[9]\n工业和信息化部. 新型数据中心发展三年行动计划(2021-\n2023 年): 工信部通信〔2021〕76 号[EB/OL]. [2025-09-03]. \nhttps://www.\ngov.\ncn/zhengce/zhengceku/2021-07/14/content_\n5624964.htm.\nMinistry of Industry and Information Technology of the People's \nRepublic of China. Three-year action plan for the development of \nnew data centers (2021-2023): Gong Xin Bu Tong Xin [2021]No. \n76[EB/OL]. \n[2025-09-03]. \nhttps://www.\ngov.\ncn/zhengce/\nzhengceku/2021-07/14/content_5624964.htm.\n[10]\n国家发展改革委,中央网信办,工业和信息化部,国家能源局.贯\n彻落实碳达峰碳中和目标要求推动数据中心和5G 等新型基\n础设施绿色高质量发展实施方案:发改高技〔2021〕1742 号\n[EB/OL]. [2025-09-03]. https://www. gov. cn/zhengce/zhengceku/\n2021-12/08/content_5659769.htm.\nNational Development and Reform Commission, Cyberspace \nAdministration of China, Ministry of Industry and Information \nTechnology, National Energy Administration. Implementation ", "chunk": 17}
{"page": 11, "text": "/content_5659769.htm.\nNational Development and Reform Commission, Cyberspace \nAdministration of China, Ministry of Industry and Information \nTechnology, National Energy Administration. Implementation \nPlan for promoting the green and high-quality development of new \ninfrastructure such as data centers and 5G to implement the \ncarbon peak and carbon neutrality goals: Fa Gai Gao Ji [2021]No. \n1742[EB/OL]. \n[2025-09-03]. \nhttps://www.\ngov.\ncn/zhengce/\nzhengceku/2021-12/08/content_5659769.htm.\n[11]\n国家发展改革委,工业和信息化部,国家能源局,国家数据局.数\n据中心绿色低碳发展专项行动计划:发改环资〔2024〕970 号\n[EB/OL]. [2025-09-03]. https://www. ndrc. gov. cn/xwdt/tzgg/\n202407/t20240723_1391895.html.\nNational Development and Reform Commission, Ministry of \nIndustry \nand \nInformation \nTechnology, \nNational \nEnergy \nAdministration, National Data Administration. Data center green \nand low-carbon development special action plan: Fa Gai Huan Zi \n[2024]No. 970[EB/OL]. [2025-09-03]. https://www. ndrc. gov. cn/\nxwdt/tzgg/202407/t20240723_1391895.html.\n[12]\nNVIDIA Corporation. NVIDIA Blackwell ultra datasheet[EB/OL]. \n[2025-12-25]. https://www. nvidia. cn/data-center/technologies/\nblackwell-architecture/.\n[13]\n赛迪顾问股份有限公司. 2023-2024年中国液冷数据中心市场\n研究年度报告[R/OL]. [2025-09-03]. https://xueqiu. com/\n7842369805/298732924.\nCCID Consulting Co., Ltd. 2023-2024 Annual report on market \nresearch of China's liquid-cooled data centers [R/OL]. [2025-09-\n03]. https://xueqiu.com/7842369805/298732924.\n[14]\nWu Z J, Zhang G Y, Lu S A, et al. A comprehensive review of cold \nplate liquid cooling technology for data centers[J]. Chemical \nEngineering Science, 2025, 310: 121525.\n[15]\nChen X G, Wang X S. Microchannel cold plate heat transfer and \nflow \nresistance ", "chunk": 18}
{"page": 11, "text": "ew of cold \nplate liquid cooling technology for data centers[J]. Chemical \nEngineering Science, 2025, 310: 121525.\n[15]\nChen X G, Wang X S. Microchannel cold plate heat transfer and \nflow \nresistance \ncharacteristics \ncalculation \nand \nstructure \noptimization[J]. Journal of Physics: Conference Series, 2020, 1676\n(1): 012204.\n[16]\nGuggari S I. Analysis of thermal performance metrics: application \nto CPU cooling in HPC servers[J]. IEEE Transactions on \nComponents, Packaging and Manufacturing Technology, 2021, 11\n(2): 222-232.\n[17]\nZhang Q Y, Feng Z F, Zhang J X, et al. Design of a mini-channel \nheat sink for high-heat-flux electronic devices[J]. Applied \nThermal Engineering, 2022, 216: 119053.\n[18]\nCao H Q, Yang Z, Hu S Z, et al. Multi-layer microchannel cooling \nfor large-area high-power electronics[C]//2025 26th International \nConference on Electronic Packaging Technology (ICEPT). August \n5-7, 2025, Shanghai, China. IEEE, 2025: 1-4.\n[19]\nYang Z C, Yao Q F, Wang Y, et al. Optimization of heat transfer \nand flow performance of microchannel liquid-cooled plate based \non orthogonal test[J]. Buildings, 2025, 15(6): 905.\n[20]\nOzguc S, Wang Q Y, Narayanan A, et al. Design optimization of \nmanifold integrated skived cold plates for two-phase flow-boiling\n[C]//2025 41st Semiconductor Thermal Measurement, Modeling & \nManagement Symposium (SEMI-THERM). March 10-14, 2025, \nSan Jose, CA, USA. IEEE, 2025: 30-36.\n[21]\nChainer T J, Schultz M D, Parida P R, et al. Improving data center \nenergy efficiency with advanced thermal management[J]. IEEE \nTransactions on Components, Packaging and Manufacturing \nTechnology, 2017, 7(8): 1228-1239.\n[22]", "chunk": 19}
{"page": 11, "text": " Parida P R, et al. Improving data center \nenergy efficiency with advanced thermal management[J]. IEEE \nTransactions on Components, Packaging and Manufacturing \nTechnology, 2017, 7(8): 1228-1239.\n[22]\nWu Z H, Xiao W, He H Y, et al. Jet-enhanced manifold \nmicrochannels for cooling electronics up to a heat flux of 3, 000 W \ncm−2[J]. Nature Electronics, 2025, 8(9): 810-817.\n·\n·11", "chunk": 20}
{"page": 12, "text": "7(8): 1228-1239.\n[22]\nWu Z H, Xiao W, He H Y, et al. Jet-enhanced manifold \nmicrochannels for cooling electronics up to a heat flux of 3, 000 W \ncm−2[J]. Nature Electronics, 2025, 8(9): 810-817.\n·\n·11\n化 工 学 报\n[23]\nYang S D, Cao B Q, Wu Z, et al. Experimental study of a SiC \nmanifold microchannel heat sink under background and hotspot \nheating scenarios at ultra-high heat flux[J]. International Journal \nof Heat and Mass Transfer, 2026, 254: 127657.\n[24]\nvan Erp R, Soleimanzadeh R, Nela L, et al. Co-designing \nelectronics with microfluidics for more sustainable cooling[J]. \nNature, 2020, 585(7824): 211-216.\n[25]\nPeng Y H, Wang D H, Li X Y, et al. Cooling chip on PCB by \nembedded active microchannel heat sink[J]. International Journal \nof Heat and Mass Transfer, 2022, 196: 123251.\n[26]\nHadad Y, Fallahtafti N, Choobineh L, et al. Performance analysis \nand shape optimization of an impingement microchannel cold plate\n[J]. \nIEEE \nTransactions \non \nComponents, \nPackaging \nand \nManufacturing Technology, 2020, 10(8): 1304-1319.\n[27]\nHadad Y, Pejman R, Ramakrishnan B, et al. Geometric \noptimization of an impinging cold-plate with a trapezoidal groove \nused for warm water cooling[C]//2018 17th IEEE Intersociety \nConference on Thermal and Thermomechanical Phenomena in \nElectronic Systems (ITherm). May 29 - June 1, 2018, San Diego, \nCA, USA. IEEE, 2018: 673-682.\n[28]\nGharaibeh A R, Manaserh Y M, Tradat M I, et al. Using a multi-\ninlet/outlet manifold to improve heat transfer and flow distribution \nof a pin fin heat sink[J]. Journal of Electronic Packaging, 2022, \n144(3): 031017.\n[29]\nHoang C H, Mohsenian G, Fallatafti N, et al. Effects of different ", "chunk": 21}
{"page": 12, "text": " improve heat transfer and flow distribution \nof a pin fin heat sink[J]. Journal of Electronic Packaging, 2022, \n144(3): 031017.\n[29]\nHoang C H, Mohsenian G, Fallatafti N, et al. Effects of different \ncoolants on the cooling performance of an impingement \nmicrochannel cold plate[C]//2021 37th Semiconductor Thermal \nMeasurement, Modeling & Management Symposium (SEMI-\nTHERM). March 22-26, 2021, San Jose, CA, USA. IEEE, 2021: \n43-49.\n[30]\nHoang C H, Fallahtafti N, Rangarajan S, et al. Impact of fin \ngeometry and surface roughness on performance of an \nimpingement two-phase cooling heat sink[J]. Applied Thermal \nEngineering, 2021, 198: 117453.\n[31]\nManaserh Y A, Gharaibeh A R, Tradat M I, et al. Multi-objective \noptimization of 3D printed liquid cooled heat sink with guide \nvanes for targeting hotspots in high heat flux electronics[J]. \nInternational Journal of Heat and Mass Transfer, 2022, 184: \n122287.\n[32]\nFallahtafti N, Hosseini F, Hadad Y, et al. Experimental \ncharacterization and geometrical optimization of a commercial \ntwo-phase designed cold plate[J]. International Communications \nin Heat and Mass Transfer, 2024, 155: 107457.\n[33]\nSamal S K, Chang H C, Fulpagare Y, et al. Thermal management \nof data centers: Chip-scale cooling using novel distributed inlet–\noutlet jet impingement liquid cold plate[J]. Applied Thermal \nEngineering, 2025, 271: 126360.\n[34]\nNaphon P, Nakharintr L, Wiriyasart S. Continuous nanofluids jet \nimpingement heat transfer and flow in a micro-channel heat sink\n[J]. International Journal of Heat and Mass Transfer, 2018, 126: \n924-932.\n[35]\nZhang Y, Zhang P T, Chen L, et al. Numerical study on thermal ", "chunk": 22}
{"page": 12, "text": "ement heat transfer and flow in a micro-channel heat sink\n[J]. International Journal of Heat and Mass Transfer, 2018, 126: \n924-932.\n[35]\nZhang Y, Zhang P T, Chen L, et al. Numerical study on thermal \nand hydraulic performance of a stacked-plate jet-impingement/\nmicrochannel heat sink[J]. Applied Thermal Engineering, 2023, \n225: 120134.\n[36]\nHu H Z, Chen C M, Li C, et al. Experimental investigation of roll \nbond liquid cooling plates for server chip heat dissipation[J]. \nApplied Thermal Engineering, 2023, 226: 120284.\n[37]\nShia D, Yang J, Sivapalan S, et al. Corrosion study on single-\nphase liquid cooling cold plates with inhibited propylene glycol/\nwater coolant for data centers[J]. Journal of Manufacturing Science \nand Engineering, 2021, 143(11): 111012.\n[38]\nBadhe P, Kale H, Darve R, et al. Design, fabrication, and thermal \nperformance evaluation of cold plates for high-performance \ncomputing[J]. Sādhanā, 2024, 49(2): 117.\n[39]\nFan Y H, Yang J, Chuang J. FSW manufacturing process of cold \nplates compared to brazing for data center liquid cooling[C]//2021 \n20th \nIEEE \nIntersociety \nConference \non \nThermal \nand \nThermomechanical Phenomena in Electronic Systems (iTherm). \nJune 1-4, 2021, San Diego, CA, USA. IEEE, 2021: 179-182.\n[40]\nAl-Zaidi A H, Mahmoud M M, Karayiannis T G. Flow boiling in \ncopper and aluminium microchannels[J]. International Journal of \nHeat and Mass Transfer, 2022, 194: 123101.\n[41]\nWu Z H, He Y Z, Zheng J W, et al. A novel cost efficient cold \nplate liquid cooling solution for data center deployment[C]//2023 \n22nd \nIEEE \nIntersociety \nConference \non \nThermal \nand \nThermomechanical Phenomena in Electronic Systems (ITherm). ", "chunk": 23}
{"page": 12, "text": "t efficient cold \nplate liquid cooling solution for data center deployment[C]//2023 \n22nd \nIEEE \nIntersociety \nConference \non \nThermal \nand \nThermomechanical Phenomena in Electronic Systems (ITherm). \nMay 30 - June 2, 2023, Orlando, FL, USA. IEEE, 2023: 1-7.\n[42]\nAli A M, Rona A, Kadhim H T, et al. Thermo-hydraulic \nperformance of a circular microchannel heat sink using swirl flow \nand nanofluid[J]. Applied Thermal Engineering, 2021, 191: \n116817.\n[43]\nShahi P, Saini S, Bansode P, et al. A comparative study of energy \nsavings in a liquid-cooled server by dynamic control of coolant \nflow rate at server level[J]. IEEE Transactions on Components, \nPackaging and Manufacturing Technology, 2021, 11(4): 616-624.\n[44]\nKasukurthy R, Rachakonda A, Agonafer D. Design and \noptimization of control strategy to reduce pumping power in \ndynamic liquid cooling[J]. Journal of Electronic Packaging, 2021, \n143(3): 031001.\n[45]\nShahi P, Deshmukh A, Hurnekar H Y, et al. Numerical \ninvestigation on effect of target coolant delivery in liquid-cooled \nmicrochannel heat sinks[J]. Journal of Enhanced Heat Transfer, \n2023, 30(1): 35-52.\n[46]\nKong R, Zhang H N, Tang M S, et al. Enhancing data center \ncooling efficiency and ability: a comprehensive review of direct \nliquid cooling technologies[J]. Energy, 2024, 308: 132846.\n[47]\nZheng S, Su C S, Yang X P, et al. A comprehensive review of \nsingle-phase immersion cooling in data centres[J]. Applied \nThermal Engineering, 2025, 272: 126385.\n[48]\nYuan L H, Wang Y, Kosonen R, et al. Comparative study on heat \ndissipation performance of pure immersion and immersion jet \nliquid cooling system for single server[J]. Buildings, 2024, 14(9): \n2635.\n[49]", "chunk": 24}
{"page": 12, "text": "n L H, Wang Y, Kosonen R, et al. Comparative study on heat \ndissipation performance of pure immersion and immersion jet \nliquid cooling system for single server[J]. Buildings, 2024, 14(9): \n2635.\n[49]\nMatsuoka M, Matsuda K, Kubo H. Liquid immersion cooling \ntechnology with natural convection in data center[C]//2017 IEEE \n6th International Conference on Cloud Networking (CloudNet). \nSeptember 25-27, 2017, Prague, Czech Republic. IEEE, 2017: \n1-7.\n[50]\nHnayno M, Chehade A, Klaba H, et al. Experimental investigation \nof a data-centre cooling system using a new single-phase \nimmersion/liquid \ntechnique[J]. \nCase \nStudies \nin \nThermal \nEngineering, 2023, 45: 102925.\n[51]\nHuang Y P, Ge J L, Chen Y P, et al. Natural and forced \n·\n·12", "chunk": 25}
{"page": 13, "text": " cooling system using a new single-phase \nimmersion/liquid \ntechnique[J]. \nCase \nStudies \nin \nThermal \nEngineering, 2023, 45: 102925.\n[51]\nHuang Y P, Ge J L, Chen Y P, et al. Natural and forced \n·\n·12\nwww.hgxb.com.cn\nconvection heat transfer characteristics of single-phase immersion \ncooling systems for data centers[J]. International Journal of Heat \nand Mass Transfer, 2023, 207: 124023.\n[52]\nSarangi S, Saini S, McAfee E, et al. Server level impacts on CPU \ncooling capability in single-phase immersion[C]//2024 23rd IEEE \nIntersociety Conference on Thermal and Thermomechanical \nPhenomena in Electronic Systems (ITherm). May 28-31, 2024, \nAurora, CO, USA. IEEE, 2024: 1-7.\n[53]\nHuang Y P, Liu B, Xu S J, et al. Experimental study on the \nimmersion liquid cooling performance of high-power data center \nservers[J]. Energy, 2024, 297: 131195.\n[54]\nLiu H M, Chang Z. Multi-objective optimization of temperature \nuniformity in the immersion liquid cooling cabinet with Taguchi-\nbased grey relational analysis[J]. International Communications in \nHeat and Mass Transfer, 2024, 154: 107395.\n[55]\nKhoshvaght-Aliabadi M, Ghodrati P, Nasrolahzadeh A, et al. \nOptimization of heat sinks for data center server CPUs cooled via \nsingle-phase immersion cooling[J]. Applied Thermal Engineering, \n2025, 280: 127790.\n[56]\nDing B, Xia F F, He L, et al. A novel concept for performance \nenhancement of immersion-cooled data center servers[J]. \nInternational Communications in Heat and Mass Transfer, 2024, \n159: 107980.\n[57]\nMuneeshwaran M, Lin Y C, Wang C C. Performance analysis of \nsingle-phase immersion cooling system of data center using FC-\n40 dielectric fluid[J]. International Communications in Heat and ", "chunk": 26}
{"page": 13, "text": "07980.\n[57]\nMuneeshwaran M, Lin Y C, Wang C C. Performance analysis of \nsingle-phase immersion cooling system of data center using FC-\n40 dielectric fluid[J]. International Communications in Heat and \nMass Transfer, 2023, 145: 106843.\n[58]\nLi X Q, Guo S T, Sun H W, et al. Experimental study of the \nperformance of liquid cooling tank used for single-phase \nimmersion cooling data center[J]. Case Studies in Thermal \nEngineering, 2024, 63: 105386.\n[59]\nTaddeo P, Romaní J, Summers J, et al. Experimental and \nnumerical analysis of the thermal behaviour of a single-phase \nimmersion-cooled data centre[J]. Applied Thermal Engineering, \n2023, 234: 121260.\n[60]\nWang C X, Yu H, Xian L, et al. Study on the operation strategy of \nthe water cooling system in the single-phase immersion cooling \ndata center considering cooling tower performance[J]. Energy and \nBuildings, 2024, 324: 114890.\n[61]\nLiu C L, Hao N, Zhang T B, et al. Optimization of data-center \nimmersion cooling using liquid air energy storage[J]. Journal of \nEnergy Storage, 2024, 90: 111806.\n[62]\nZhang C B, Wang H J, Huang Y P, et al. Immersion liquid cooling \nfor electronics: Materials, systems, applications and prospects[J]. \nRenewable and Sustainable Energy Reviews, 2025, 208: 114989.\n[63]\nZhang Y Y, Wang Y, Kosonen R, et al. Numerical research on the \nflow and heat transfer characteristics in the immersion jet cooling \nfor servers[J]. Case Studies in Thermal Engineering, 2024, 60: \n104748.\n[64]\nLiu C D, Huang Y P, Zhang C B. Efficient jet-assisted single-\nphase immersion liquid cooling for high heat-flux servers[J]. \nApplied Thermal Engineering, 2025, 259: 124935.\n[65]", "chunk": 27}
{"page": 13, "text": "024, 60: \n104748.\n[64]\nLiu C D, Huang Y P, Zhang C B. Efficient jet-assisted single-\nphase immersion liquid cooling for high heat-flux servers[J]. \nApplied Thermal Engineering, 2025, 259: 124935.\n[65]\nHuang Y P, Liu C D, Ding B, et al. Machine learning-optimized \njet-enhanced immersion liquid cooling for high-power data \ncenters[J]. International Communications in Heat and Mass \nTransfer, 2025, 169: 109654.\n[66]\nAzarifar M, Arik M. Liquid synthetic jets for high flux electronics \ncooling[J]. Applied Thermal Engineering, 2025, 261: 125007.\n[67]\nJin P H, Zhang X, Zhang X T, et al. Immersed jet impingement \nheat transfer for servers in immersion cooling data center: a \nparametric study[J]. Applied Thermal Engineering, 2025, 274: \n126628.\n[68]\nWu X L, Yang J L, Liu Y, et al. Investigations on heat dissipation \nperformance and overall characteristics of two-phase liquid \nimmersion cooling systems for data center[J]. International Journal \nof Heat and Mass Transfer, 2025, 239: 126575.\n[69]\nZhou G H, Zhou J Z, Huai X L, et al. A two-phase liquid \nimmersion cooling strategy utilizing vapor chamber heat spreader \nfor data center servers[J]. Applied Thermal Engineering, 2022, \n210: 118289.\n[70]\nSuresh P, Chakravarthy B. Deep learning algorithms for \ntemperature prediction in two-phase immersion-cooled data \ncentres[J]. International Journal of Numerical Methods for Heat & \nFluid Flow, 2024, 34(8): 2917-2942.\n[71]\nZhang C, Sun X Q, Han Z W, et al. Energy saving potential \nanalysis of two-phase immersion cooling system with multi-mode \ncondenser[J]. Applied Thermal Engineering, 2023, 219: 119614.\n[72]\nZhang Y H, Gao Y Y, Wang Y, et al. Immersion phase-change ", "chunk": 28}
{"page": 13, "text": "potential \nanalysis of two-phase immersion cooling system with multi-mode \ncondenser[J]. Applied Thermal Engineering, 2023, 219: 119614.\n[72]\nZhang Y H, Gao Y Y, Wang Y, et al. Immersion phase-change \nthermal management system coupled with loop thermosyphons for \nutilization in data centers cooling[J]. Energy Conversion and \nManagement, 2026, 348: 120688.\n[73]\nMohammed N M, El-Maghlany W M, Elhelw M, et al. \nPerformance improvement of high-density data center via two-\nphase liquid immersion cooling[J]. Journal of Thermal Analysis \nand Calorimetry, 2025, 150(6): 4279-4294.\n[74]\nZhao T T, Sun R F, Hou X K, et al. Simulation study of \ninfluencing factors of immersion phase-change cooling technology \nfor data center servers[J]. Energies, 2023, 16(12): 4640.\n[75]\nKanbur B B, Wu C L, Fan S M, et al. Two-phase liquid-\nimmersion data center cooling system: Experimental performance \nand \nthermoeconomic \nanalysis[J]. \nInternational \nJournal \nof \nRefrigeration, 2020, 118: 290-301.\n[76]\nWu C L, Tong W, Kanbur B B, et al. Full-scale two-phase liquid \nimmersion cooing data center system in tropical environment[C]//\n2019 18th IEEE Intersociety Conference on Thermal and \nThermomechanical Phenomena in Electronic Systems (ITherm). \nMay 28-31, 2019, Las Vegas, NV, USA. IEEE, 2019: 703-708.\n[77]\n潘洋洋, 向军, 肖玮. 基于喷淋液冷系统的数据中心节能降耗\n研究[J]. 通信电源技术, 2019, 36(S1): 192-194.\nPan Y Y, Xiang J, Xiao W. Research on energy saving and \nconsumption reduction in data center based on spray cooling \nsystem[J]. Telecom Power Technology, 2019, 36(S1): 192-194.\n[78]\n谢文韬, 余承学, 谢昕言, 等. 数据中心冷却节能技术及余热回\n收技术研究进展[J]. 暖通空调, 2025, 55(2): 1-9, 25.\nXie W T, Yu C X, Xie X Y, et al. Research progress of cooling ", "chunk": 29}
{"page": 13, "text": "system[J]. Telecom Power Technology, 2019, 36(S1): 192-194.\n[78]\n谢文韬, 余承学, 谢昕言, 等. 数据中心冷却节能技术及余热回\n收技术研究进展[J]. 暖通空调, 2025, 55(2): 1-9, 25.\nXie W T, Yu C X, Xie X Y, et al. Research progress of cooling \nenergy-saving technology and waste heat recovery technology of \ndata centers[J]. Heating Ventilating & Air Conditioning, 2025, 55\n(2): 1-9, 25.\n[79]\n王瑜, 吴露露, 康娜, 等. 数据中心喷雾冷却系统研究进展和要\n素分析[J]. 科学技术与工程, 2021, 21(18): 7391-7403.\nWang Y, Wu L L, Kang N, et al. Research progress and factors \nanalysis of spray cooling system in data center[J]. Science \nTechnology and Engineering, 2021, 21(18): 7391-7403.\n[80]\nXu R N, Wang G Y, Jiang P X. Spray cooling on enhanced \n·\n·13", "chunk": 30}
{"page": 14, "text": "ogress and factors \nanalysis of spray cooling system in data center[J]. Science \nTechnology and Engineering, 2021, 21(18): 7391-7403.\n[80]\nXu R N, Wang G Y, Jiang P X. Spray cooling on enhanced \n·\n·13\n化 工 学 报\nsurfaces: a review of the progress and mechanisms[J]. Journal of \nElectronic Packaging, 2022, 144: 010802.\n[81]\nWang N B, Guo Y H, Huang C Q, et al. Advances in direct liquid \ncooling technology and waste heat recovery for data center: a \nstate-of-the-art review[J]. Journal of Cleaner Production, 2024, \n477: 143872.\n[82]\nGaneshKumar P, Sivalingam V, Vigneswaran V S, et al. Spray \ncooling for hydrogen vehicle, electronic devices, solar and \nbuilding (low temperature) applications: a state-of-art review[J]. \nRenewable and Sustainable Energy Reviews, 2024, 189: 113931.\n[83]\nZhang T S, Mo Z M, Xu X Y, et al. Advanced study of spray \ncooling: from theories to applications[J]. Energies, 2022, 15(23): \n9219.\n[84]\nLi Z Y, Luo H L, Jiang Y G, et al. Comprehensive review and \nfuture prospects on chip-scale thermal management: Core of data \ncenter's thermal management[J]. Applied Thermal Engineering, \n2024, 251: 123612.\n[85]\nBao J, Wang Y, Xu X J, et al. Analysis on the influences of \natomization characteristics on heat transfer characteristics of spray \ncooling[J]. Sustainable Cities and Society, 2019, 51: 101799.\n[86]\nLiu P F, Kandasamy R, Ho J Y, et al. Comparative study on the \nenhancement of spray cooling heat transfer using conventional and \nbio-surfactants[J]. Applied Thermal Engineering, 2021, 194: \n117047.\n[87]\nSanches M, Marseglia G, Ribeiro A P C, et al. Nanofluids \ncharacterization for spray cooling applications[J]. Symmetry, 2021, \n13(5): 788.\n[88]", "chunk": 31}
{"page": 14, "text": "]. Applied Thermal Engineering, 2021, 194: \n117047.\n[87]\nSanches M, Marseglia G, Ribeiro A P C, et al. Nanofluids \ncharacterization for spray cooling applications[J]. Symmetry, 2021, \n13(5): 788.\n[88]\nFigueiredo M, Marseglia G, Moita A S, et al. Thermofluid \ncharacterization of nanofluid spray cooling combining phase \nDoppler interferometry with high-speed visualization and time-\nresolved IR thermography[J]. Energies, 2020, 13(22): 5864.\n[89]\nWang S M, Zhou Z F, Sang X H, et al. Coupling dynamic thermal \nanalysis and surface modification to enhance heat dissipation of \nR410A spray cooling for high-power electronics[J]. Energy, 2023, \n284: 129224.\n[90]\nZhou Z F, Lin X W, Ji R J, et al. Enhancement of heat transfer on \nmicro- and macro- structural surfaces in close-loop R410A \nflashing spray cooling system for heat dissipation of high-power \nelectronics[J]. Applied Thermal Engineering, 2023, 223: 119978.\n[91]\nHu Y Y, Lei Y F, Liu X L, et al. Record-high heat transfer \nperformance of spray cooling on 3D-printed hierarchical micro/\nnano-structured surface[J]. Science Bulletin, 2025, 70(2): \n223-231.\n[92]\nOpoku R, Kizito J P. Experimental investigation of heat transfer \ncharacteristics and performance of smooth and wicking surfaces in \nspray cooling for high heat flux applications[J]. Results in \nEngineering, 2020, 6: 100119.\n[93]\nVladyko I, Miskiv N, Serdyukov V, et al. Influence of the nozzle-\nto-surface distance on spray cooling efficiency[J]. Fluids, 2023, 8\n(7): 191.\n[94]\nYang T, Zhang W, Wang J Y, et al. Numerical investigation on \nheat transfer enhancement and surface temperature non-\nuniformity improvement of spray cooling[J]. International Journal ", "chunk": 32}
{"page": 14, "text": "8\n(7): 191.\n[94]\nYang T, Zhang W, Wang J Y, et al. Numerical investigation on \nheat transfer enhancement and surface temperature non-\nuniformity improvement of spray cooling[J]. International Journal \nof Thermal Sciences, 2022, 173: 107374.\n[95]\nXia Y K, Gao X, Li R. Management of surface cooling non-\nuniformity in spray cooling[J]. Applied Thermal Engineering, \n2020, 180: 115819.\n[96]\nWang S M, Zhou Z F, Chen B, et al. Dynamic thermal \nmanagement of flashing spray cooling by the frequency conversion \nof compressor[J]. Applied Thermal Engineering, 2023, 218: \n119322.\n[97]\nXu H J, Wang J F, Li B, et al. Electrospray characteristics and \ncooling performance of dielectric fluid HFE-7100[J]. Energy, \n2022, 259: 125072.\n[98]\nLiu P, Kandasamy R, Wong T N. Experimental study and \napplication of an artificial neural network (ANN) model on pulsed \nspray cooling heat transfer on a vertical surface[J]. Experimental \nThermal and Fluid Science, 2021, 123: 110347.\n[99]\nJiang L J, Jiang S L, Cheng W L, et al. Experimental study on heat \ntransfer performance of a novel compact spray cooling module[J]. \nApplied Thermal Engineering, 2019, 154: 150-156.\n[100] Qenawy M, Chen Y Q, Zhu Y C, et al. Improving fluid flow and \nheat transfer of cryogen spray cooling using sweeping cold air jet\n[J]. Physics of Fluids, 2024, 36(4): 043302.\n[101] 付立宸, 费筱禛, 管祥添, 等. 数据中心浸没式液冷用含氟冷却\n液应用研究进展[J]. 制冷与空调, 2025, 25(6): 68-75.\nFu L C, Fei X Z, Guan X T, et al. Application research advances \nof fluorinated coolants for immersion liquid cooling in data center\n[J]. Refrigeration and Air-Conditioning, 2025, 25(6): 68-75.\n[102] 3M Company. 3M Electronic fluorinated fluids[EB/OL]. [2025-", "chunk": 33}
{"page": 14, "text": "nces \nof fluorinated coolants for immersion liquid cooling in data center\n[J]. Refrigeration and Air-Conditioning, 2025, 25(6): 68-75.\n[102] 3M Company. 3M Electronic fluorinated fluids[EB/OL]. [2025-\n11-17]. https://www. 3m. com. cn/3M/zh_CN/p/c/electronics-\ncomponents/specialty-fluids/.\n[103] 柯媛华, 成军, 杨瑛洁, 等. 数据中心液冷技术研究[J]. 邮电设\n计技术, 2023(12): 35-41.\nKe Y H, Cheng J, Yang Y J, et al. Study on data center liquid \ncooling technology[J]. Designing Techniques of Posts and \nTelecommunications, 2023(12): 35-41.\n[104] Zhou K, Yu X L, Xie B G, et al. Immersion cooling technology \ndevelopment status of data center[J]. Science and Technology for \nEnergy Transition, 2024, 79: 41.\n·\n·14", "chunk": 34}
