{"page": 1, "text": "Water-Cooled \nServers \nCommon Designs, Components, \nand Processes\nAtlanta\nWhite Paper Developed by\nASHRAE Technical Committee 9.9,\nMission Critical Facilities, Data Centers, Technology Spaces\nand Electronic Equipment", "chunk": 0}
{"page": 2, "text": "rvers \nCommon Designs, Components, \nand Processes\nAtlanta\nWhite Paper Developed by\nASHRAE Technical Committee 9.9,\nMission Critical Facilities, Data Centers, Technology Spaces\nand Electronic Equipment\n© 2019 ASHRAE\n1791 Tullie Circle, NE · Atlanta, GA 30329 · www.ashrae.org · All rights reserved.\nThis white paper was developed by\nASHRAE Technical Committee (TC) 9.9, Mission Critical Facilities, Data Centers,\nTechnology Spaces and Electronic Equipment.\nASHRAE is a registered trademark in the U.S. Patent and Trademark Office, owned by the American Society of\nHeating, Refrigerating and Air-Conditioning Engineers, Inc.\nASHRAE has compiled this publication with care, but ASHRAE has not investigated, and ASHRAE expressly\ndisclaims any duty to investigate, any product, service, process, procedure, design, or the like that may be described\nherein. The appearance of any technical data or editorial material in this publication does not constitute endorsement,\nwarranty, or guaranty by ASHRAE of any product, service, process, procedure, design, or the like. ASHRAE does\nnot warrant that the information in the publication is free of errors, and ASHRAE does not necessarily agree with any\nstatement or opinion in this publication. The entire risk of the use of any information in this publication is assumed\nby the user.\nNo part of this publication may be reproduced without permission in writing from ASHRAE, except by a reviewer\nwho may quote brief passages or reproduce illustrations in a review with appropriate credit, nor may any part of this\npublication be reproduced, stored in a retrieval system, or transmitted in any way or by any means—electronic,", "chunk": 1}
{"page": 2, "text": " or reproduce illustrations in a review with appropriate credit, nor may any part of this\npublication be reproduced, stored in a retrieval system, or transmitted in any way or by any means—electronic,\nphotocopying, recording, or other—without permission in writing from ASHRAE. Requests for permission should\nbe submitted at www.ashrae.org/permissions.", "chunk": 2}
{"page": 3, "text": "ansmitted in any way or by any means—electronic,\nphotocopying, recording, or other—without permission in writing from ASHRAE. Requests for permission should\nbe submitted at www.ashrae.org/permissions.\nContents\nObjective of the White Paper. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1\nIntroduction to Water-Cooled Servers . . . . . . . . . . . . . . . . . . . . . . . . 2\nDesign Considerations for CDU Implementations. . . . . . . . . . . . . . 10\nDesign Considerations for Non-CDU Implementations . . . . . . . . . . 13\nWater Quality. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19\nWetted Materials . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23\nFiltration. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25\nPressure Testing Requirements for Water-Cooled Servers . . . . . . 31\nFluid Couplings Used in Water-Cooled Systems . . . . . . . . . . . . . . 34\nFlexible Hose Used in Water-Cooled Systems . . . . . . . . . . . . . . . . 39\nClarifications of the FCS and TCS Loops Described\nin Liquid Cooling Guidelines for Datacom Equipment Centers,\nSecond Edition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44\nFuture Work and Additional Resources. . . . . . . . . . . . . . . . . . . . . . 45\nReferences . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46", "chunk": 3}
{"page": 4, "text": " . . . . . . . 44\nFuture Work and Additional Resources. . . . . . . . . . . . . . . . . . . . . . 45\nReferences . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46\nAcknowledgments\nThe ASHRAE TC 9.9 committee would like to thank the following people for\ntheir work and willingness to share their subject matter knowledge to further the\nunderstanding of water cooling as applied to servers deployed into data centers.\n• Matt Archibald—Lenovo\n• Paul Artman—Lenovo\n• Tozer Bandorawalla—Intel\n• Jerrod Buterbaugh—Lenovo\n• Neil Chauhan—DLB Associates\n• Shanjiu Chi—Huawei Technologies Company, LDT\n• Bryce Cox—Oregon State\n• Dustin Demetriou—IBM\n• Mike Ellsworth—IBM\n• Vadim Gektin—Huawei Technologies Company, LDT\n• Joshua Gess—Oregon State\n• David Grant—ONRL\n• John Gross—J.M. Gross Engineering\n• Sakamoto Hitoshi—Huawei Technologies Company, LDT\n• Hugh Hudson—Daikin Applied\n• Hui Jia—Huawei Technologies Company, LDT\n• Devdatta Kulkarni—Intel\n• Elizabeth Langer—CPC (Colder Products Company)\n• Tim McCann—Hewlett Packard Enterprise\n• Mike Patterson—Intel, Retired\n• Roger Schmidt—IBM, Retired\n• Austin Shelnutt—Dell\n• Sean T. Sivapalan—Intel\n• Vali Sorell—Sorell Engineering\n• Chris Stack—DLB Associates\n• Mark Steinke—Cray Inc.\n• Jei Wei—Fujitsu\n• Casey Winkel—Intel\nThese people invested a significant amount of their time in conference calls,\nwriting drafts, drawing figures, and editing and reviewing text. Special thanks to\nAustin Shelnutt and Mark Steinke for each leading a subgroup focusing on spe­\ncific sections of the white paper and to Mark Steinke for doing much of the edit­", "chunk": 4}
{"page": 4, "text": "ng and reviewing text. Special thanks to\nAustin Shelnutt and Mark Steinke for each leading a subgroup focusing on spe­\ncific sections of the white paper and to Mark Steinke for doing much of the edit­\ning in the final stages. Also thanks to Roger Schmidt for his leadership in driving\nthe creation of this white paper.", "chunk": 5}
{"page": 5, "text": "\ncific sections of the white paper and to Mark Steinke for doing much of the edit­\ning in the final stages. Also thanks to Roger Schmidt for his leadership in driving\nthe creation of this white paper.\nWater-Cooled Servers\n1\nObjective of the White Paper\nWith more water-cooled IT products arriving in the marketplace, ASHRAE\nTC 9.9 felt the need to outline some of the common processes, parts, and materi­\nals for focus in use for future water-cooled designs. Some parts in a water-cooled\nIT system will be specific to the product design, such as cold plates, manifolds,\narrangement of piping, pumps, valves, and so on, but others such as quick con­\nnects, hoses, hose connections, materials, and water chemistry fall more into the\ncategory of common parts that can be used by all current and potential manufac­\nturers of water-cooled IT equipment. This white paper is an attempt to provide\nand make available those items that could be classified as common. The material\npublished in this white paper compliments the materials published in Liquid Cool­\ning Guidelines for Datacom Equipment Centers, second edition (ASHRAE 2014).\nBeyond the objective stated above, this white paper also corrects misunder­\nstandings in the latest edition of Liquid Cooling Guidelines for Datacom Equip­\nment Centers, and provides guidance for avoiding common mistakes based upon\nthe book’s content. We also expect that much of the content in this white paper\nwill be incorporated into a future third edition.", "chunk": 6}
{"page": 6, "text": "Centers, and provides guidance for avoiding common mistakes based upon\nthe book’s content. We also expect that much of the content in this white paper\nwill be incorporated into a future third edition.\n2\nWater-Cooled Servers\nIntroduction to\nWater-Cooled Servers\nWhen cooling data centers and the heat-generating IT equipment (ITE) con­\ntained within, many feel that liquid cooling is the way of the future. While liquid\ncooling has been on the verge of disrupting the market for a long time, only mod­\nest progress has been made. It was common opinion among industry experts that\nthe first to market with a liquid-cooled solution would lose. This may seem\ncounter-intuitive, but makes sense given that ITE manufacturers have been hesi­\ntant to invest heavily in liquid cooling technology because the market for that type\nof equipment has been sparse. In turn, the market has been reluctant to embrace\nliquid cooling when air cooling continues to be the predominant cooling medium\nfor servers in the marketplace and where liquid cooling is perceived as a niche\nmarket.\nITE manufacturers at both the server and component (i.e., processor) level\nhave extended air cooling capability by designing using improved packaging\nmaterials for enhanced heat transfer, higher server airflow, and increased Ts\nacross the servers. Coupled with cooling efficiency best practices in the data cen­\nter, such as the use of hot aisle/cold aisle containment, more useful cooling can be\ndelivered with the same airflow.\nThese incremental advances have breathed new life into a technology previ­\nously thought to be approaching its practical limitations. Not long ago, owners", "chunk": 7}
{"page": 6, "text": "oling can be\ndelivered with the same airflow.\nThese incremental advances have breathed new life into a technology previ­\nously thought to be approaching its practical limitations. Not long ago, owners\nand designers believed cabinets approaching 20 to 30 kW load were at the ceiling\nof air-cooling capability for maintaining component temperatures within industry\nspecifications. More recently, some air-cooled server products have achieved cab­\ninet heat loads upwards of 40 to 50 kW thanks to advances in air moving technol­\nogy within the server and data center. The ability to move additional airflow and\nenabling higher rack heat loads is not without cost, however; Figure 1 illustrates\nhow increasing air cooling density not only increases the amount of power used to\nmove that air, but also reduces cooling efficiency. The figure is representative of\none server vendor’s cooling power efficiency (the amount of fan power divided by\nthe total system power) across a range of different power density servers. Figure 1\nalso includes one of this same vendor’s liquid-cooled servers to illustrate how liq­\nuid cooling can break the trend of ramping cooling power costs associated with\nhigher powers of ITE within a rack.\nIt is not obvious when it will not be possible to solely rely on air cooling for a\nserver. At some point, the air-cooled devices will reach their limits—either\nthrough physics limitations or exponential increases in cooling power con­", "chunk": 8}
{"page": 7, "text": " be possible to solely rely on air cooling for a\nserver. At some point, the air-cooled devices will reach their limits—either\nthrough physics limitations or exponential increases in cooling power con­\nFigure 1\nPower-to-cool ratio for various servers.\nWater-Cooled Servers\n3\nsumed—and the ITE manufacturers will need to adjust their designs to accommo­\ndate liquid cooling. These modifications will require the elimination of air-cooled\nheat sinks replaced by cold plates mounted to processors and the possible elimina­\ntion of some and possibly all server fans. They may also require a form factor\nchange, perhaps changing some configurations to allow boards to be mounted and\npackaged differently with respect to the motherboard and other components.\nOther modifications that cannot be foreseen now may also be required.\nThe increasing heat density of modern electronics is stretching the ability of\nair to adequately and efficiently cool the electronic components within servers as\nwell as the datacom facilities that house these servers. To meet this challenge,\nwater is now being used at the rack or board level. Water has more than 3500\ntimes the heat capacity of air. The ability of water to carry much larger amounts of\nheat per volume or mass offers tremendous advantages.\nWater-cooled servers have been around for more than a half a century. In the\npast, high-performance mainframes were often water-cooled and supplied as such\nby the ITE manufacturer. These systems were often highly customized and costly.\nIncreased standardization of liquid-cooled designs will help expand their use by\nminimizing piping/connection concerns, increasing volumes, and reducing overall\ncost.", "chunk": 9}
{"page": 8, "text": "ten highly customized and costly.\nIncreased standardization of liquid-cooled designs will help expand their use by\nminimizing piping/connection concerns, increasing volumes, and reducing overall\ncost.\n4\nWater-Cooled Servers\nWater-Cooled Product Trends\nASHRAE TC 9.9 recently published IT Equipment Power Trends, third edi­\ntion (ASHRAE 2018), which documents power trends of air-cooled equipment.\nThose trends are for volume servers and are presented for seven application work­\nloads. Trends for two-unit (2U), two-socket servers from 2015 to 2025 are shown\ncontrasted with power trends reported in the previous, second edition of IT Equip­\nment Power Trends in Figure 2. The seven categories for workloads are scientific,\nvisualization and audio, analytics, storage, business processing, cloud and com­\nmunications. The third edition trends display bands where the band thickness is\nthe variation of measured rack powers for racks of 2U, two-socket servers based\non measured rack powers for each workload type. As shown in this figure and as\nexpected, the category with the highest maximum power trend is the scientific\ncomputing equipment. This trend is approximately twice as high as the next near­\nest category (visualization and audio). The geometry for the rack powers dis­\nplayed are for a 42 U, 19-in. (48.26 cm) standard rack with a depth of 43 in.\n(109.22 cm).\nFigure 2\nAir-cooled 2U two-socket server power trends (ASHRAE 2018).\nWater-cooled servers are not nearly as prevalent as air-cooled servers. A\nmethod must be established that can best display some of the trends of water-\ncooled ITE. Because there is no known database for this data, original equipment", "chunk": 10}
{"page": 8, "text": "rly as prevalent as air-cooled servers. A\nmethod must be established that can best display some of the trends of water-\ncooled ITE. Because there is no known database for this data, original equipment\nmanufacturer (OEM) server companies were contacted for this data. The data\noffered is the maximum achievable power for the available water-cooled designs.\nAlthough this is not measured data, it is shown here because that is what was\nmade available. Future updates of this data may encourage OEM companies to", "chunk": 11}
{"page": 9, "text": "e power for the available water-cooled designs.\nAlthough this is not measured data, it is shown here because that is what was\nmade available. Future updates of this data may encourage OEM companies to\nWater-Cooled Servers\n5\nprovide more data and representative measured data to better compare to the air-\ncooled power trend data. In addition to displaying liquid-cooled server power\ntrend data, it will also be informative to show the number of water-cooled prod­\nucts announced annually for several years and whether the number of products is\nincreasing.\nThe other obvious difference between the air-cooled and water-cooled racks is\nthat there is no standard rack for water-cooled equipment. In fact, there is a very\nwide variation of footprint for water-cooled server racks. Whereas the air-cooled\nrack power trends used the standard 19-in. rack footprint of 7.42 ft2 (0.72 m2) for\nall air-cooled power trends, the water-cooled racks varied in footprint from 6.78 to\n48.20 ft2 (0.63 to 4.48 m2). The data for the footprint of water-cooled racks is dis­\nplayed along with the air-cooled rack footprint used for the air-cooled trends in\nFigure 3\nDistribution of water-cooled server rack footprint areas (ft2).\nFigure 3. This large variation in rack footprint drove the creation of the water-\ncooled trends based on power/rack footprint rather than just power as in the air-\ncooled server rack trends shown in Figure 2. Although the height of the water-\ncooled racks should be fairly constant, this too is varied. However, most designs\nwere racks with heights of 42 U. No accommodation in the graphical display was\nmade for variations in rack height.", "chunk": 12}
{"page": 10, "text": "er-\ncooled racks should be fairly constant, this too is varied. However, most designs\nwere racks with heights of 42 U. No accommodation in the graphical display was\nmade for variations in rack height.\n6\nWater-Cooled Servers\nAs shown in Figure 3, the average area of the 28 water-cooled server products\nis 14.63 ft2 (1.36 m2) with a wide spread of 6.78 to 48.20 ft2 (0.63 m2 to 4.48 m2).\nThis figure clearly shows the contrast between the rack area used for the air-\ncooled servers and the water-cooled server racks. Only one of the water-cooled\nproducts falls within the same category of footprint similar to the rack areas used\nto display the air-cooled power trends in Figure 2.\nThe data from the 28 water-cooled products announced from 2010 to 2017 is\nshown in\nFigure 4\nWater cooling load trends from 2010 to 2017.\nData obtained through personal communication with HPE, SGI, Fujitsu, IBM, Dell, Huawei, and Cray.\nFigure 4. As explained previously, the vertical axis is the server power\ndivided by the rack footprint. Variations in height are not accommodated in this\nfigure, but it is noted that there was not a large variation of rack heights. One other\ncaveat in the denominator for the area is that if the water-cooled server rack\nrequires a coolant distribution unit (CDU) this area is apportioned to the rack area.\nFor example, if a CDU supports 4 server racks, 1/4 of the area of the CDU is\nadded to the rack area to make up the denominator for power/rack footprint. The\naverage percent CDU area compared to the supported rack space is 16% with the\nrange spanning 13% to 25%. All the water-cooled server rack data is collected", "chunk": 13}
{"page": 10, "text": "he denominator for power/rack footprint. The\naverage percent CDU area compared to the supported rack space is 16% with the\nrange spanning 13% to 25%. All the water-cooled server rack data is collected\nfrom personal communications with seven server OEMs—HPE, SGI, Fujitsu,\nIBM, Dell, Huawei, and Cray.\nThe number of bars shown for each year in Figure 4 do not show any overrid­\ning trend, the average being a little over three water-cooled products per year aver­\naged over the eight years. Only one year (2015) showed any substantial growth\nfrom the average (seven products), but this was not sustained as the following year", "chunk": 14}
{"page": 11, "text": "e water-cooled products per year aver­\naged over the eight years. Only one year (2015) showed any substantial growth\nfrom the average (seven products), but this was not sustained as the following year\nWater-Cooled Servers\n7\nhad only two products and the next year four. At the very least, the data shows no\ngrowth trend in the number of products designed by IT OEMs for water cooling\nover time. Each bar displays the total maximum heat load dissipated by the water-\ncooled server rack. The amount of power dissipated is categorized into three\nareas—air-cooled, direct water-cooled, and indirect water-cooled. These are\ndefined as follows:\n• Air cooled—power that is transferred directly to the room air and cooled\nvia traditional data center cooling\n• Indirect water-cooled—power that is transferred indirectly to water\nthrough an air-to-water heat exchanger located within or on the rack\n(could be a rear door heat exchanger)\n• Direct water-cooled—power that is transferred directly to an attached\nheat transfer component such as a cold plate\nThe total heat load is only through indirect water cooling in four of the 28\nracks (that is, the use of a rear door heat exchanger). In three of the 28 racks the\ntotal heat load is achieved by only direct water cooling, with the remainder of the\nproducts using a combination of direct and indirect cooling and in some cases\nsome heat being exhausted from the rack to the ambient air. But for those that\nexhaust some heat to the ambient it is clear from the graph that this was mini­\nmized, leading one to conclude that the designs are focused on driving as much\nheat as possible to water, either direct or indirect.", "chunk": 15}
{"page": 11, "text": " heat to the ambient it is clear from the graph that this was mini­\nmized, leading one to conclude that the designs are focused on driving as much\nheat as possible to water, either direct or indirect.\nThe air-cooled power trend for scientific equipment from Figure 2 is shown in\nFigure 4 to contrast the power capabilities of water cooling with that of air.\nBecause the air-cooled power trends within IT Equipment Power Trends\n(ASHRAE 2018) were displayed as power only and not power/footprint, the air-\ncooled power trend graph in Figure 2 needs to be converted to power/area as\nshown in Figure 4. The footprint of the air-cooled racks shown was 24 × 43 in.\n(60.96 × 109.22 cm).\nThe comparison of the water-cooled products to the scientific air-cooled prod­\nucts from 2015 to 2017 shows that some of the water-cooled products were equal\nto or slightly lower power than the air-cooled products.\nThis begs the question as to why these are designed as water-cooled products.\nIt could be that some of the components, like processors, are of high enough\npower that they require water cooling. But for those that do exceed the air-cooled\nscientific servers, the power is in general 50% higher than for the water-cooled\nproducts. Another benefit of adopting liquid cooling is improved data center\nenergy efficiency.\nLastly, the tops of each bar in Figure 4 display the maximum facility water\ntemperature that can be employed to cool the server rack. The first seven products\nshown have maximum facility water temperatures of 50°F to 75.2°F (10°C to\n24°C). Of the remaining 21 products, eight have maximum facility water tempera­", "chunk": 16}
{"page": 11, "text": "cool the server rack. The first seven products\nshown have maximum facility water temperatures of 50°F to 75.2°F (10°C to\n24°C). Of the remaining 21 products, eight have maximum facility water tempera­\ntures of greater than or equal to 104°F (40°C), indicating a clear focus on the use\nof economizers and the possible use of the heated exhaust water from the servers\nto heat local buildings in the winter.", "chunk": 17}
{"page": 12, "text": "es of greater than or equal to 104°F (40°C), indicating a clear focus on the use\nof economizers and the possible use of the heated exhaust water from the servers\nto heat local buildings in the winter.\n8\nWater-Cooled Servers\nA summary of the maximum facility water temperature allowed compared to\nthe ASHRAE water cooling classes for all the water-cooled products announced\nover the last eight years is shown in\nFigure 5\nMaximum facility water temperature of products shipped.\nFigure 5.\nIf a product can support a facility water temperature up the maximum allowed\nin that class then it is placed in that category. For example, if the maximum facil­\nity water temperature for an announced product is 75.2°F (24°C) then it is placed\nin the W1 class.\nWater-Cooled Server Data Center Implementations\nSeveral implementations of water cooling could be deployed, such as the\nwater coolant removing a large percentage of the waste heat via a rear door heat\nexchanger. Another is with the water coolant passing through cold plates attached\nto processor modules and other high powered electronic components within the\nrack. The most common method to implement these water cooling designs is to\ndeploy a coolant distribution unit (CDU) external to the datacom rack.\nAnother method to deliver water cooling to the ITE, although not as common\nis the non-CDU liquid cooling system. In this case, the facility water is provided\ndirectly to the ITE rack for cooling the components. These two-different imple­\nmentations and some design considerations for each will be described in more\ndetail in following sections.", "chunk": 18}
{"page": 13, "text": "r is provided\ndirectly to the ITE rack for cooling the components. These two-different imple­\nmentations and some design considerations for each will be described in more\ndetail in following sections.\nWater-Cooled Servers\n9\nOther Design Implementations\nIn addition to discussing the type of CDU implementations, the following sec­\ntions will discuss several other design considerations needed for water-cooled\nservers. Some of these elements are common to fluidic design practices in gen­\neral, such as the importance of approved water chemistry and understanding wet­\nted materials. Some of the design considerations are unique, such as very small\npassages of cold plates and service requirements for hardware failures. Each sec­\ntion will address one aspect of water-cooled server design and describe some of\nthe areas of concern and focus for the ITE designer.", "chunk": 19}
{"page": 14, "text": "ld plates and service requirements for hardware failures. Each sec­\ntion will address one aspect of water-cooled server design and describe some of\nthe areas of concern and focus for the ITE designer.\n10\nWater-Cooled Servers\nDesign Considerations for\nCDU Implementations\nThe most common form of liquid cooling implementation within the data cen­\nter utilizes a CDU to separate the facility water system (FWS) from the technol­\nogy cooling system (TCS). By using liquid-to-liquid heat exchangers, CDUs can\nreject heat from ITE without exposing the sensitive IT cooling components to the\ntypically less regulated FWS water. CDUs may be located within an IT rack, pro­\nviding TCS liquid distribution to equipment within a single rack, or installed as a\nfloor-standing external unit that distributes TCS liquid to a plurality of racks.\nFigure 6\nCDU liquid cooling system within a data center.\nFig­\nure 6 shows an example of a CDU-based liquid cooling installation and specifi­\ncally references each of the three liquid loop types discussed in this paper.\nThe CDU plays an important role in data center liquid cooling by providing\nthe following functions:\n• Transferring heat from TCS to FWS\n• Circulating TCS coolant", "chunk": 20}
{"page": 15, "text": "id loop types discussed in this paper.\nThe CDU plays an important role in data center liquid cooling by providing\nthe following functions:\n• Transferring heat from TCS to FWS\n• Circulating TCS coolant\nWater-Cooled Servers\n11\n• Allowing for a TCS coolant other than water (e.g., refrigerant or engi­\nneered fluid)\n• Preventing condensation within the ITE by regulating TCS water above\nroom dew point\n• Establishing and maintaining a coolant quality and chemistry different\nfrom that associated with the FWS and more suitable to the TCS\n• Supplying flexible coolant temperature to ITE\nWater Quality for a CDU Implementation\nBy using a liquid-to-liquid heat exchanger as the transfer medium between\nTCS and FWS, the CDU is able to provide a critical benefit to ITE: separation of\nwater quality control domains. Yet, while the CDU is able to shield ITE cooling\ncomponents from the FWS water, the CDU itself must be designed to operate har­\nmoniously with both FWS and TCS water loops. The key differences between\nTCS and FWS water quality are articulated in later section titled Water Quality. It\nis important to understand the differences in both water types so that proper appli­\ncation of their respective guidelines is present in the design and deployment of a\nCDU.\nThe primary side of the CDU’s internal liquid-to-liquid heat exchanger is the\nsection of the unit that interfaces directly to the facility water supply. Flow control\nvalves, piping, heat exchanger plates, filters, and all other wetted equipment\nattached to this section must be chemically compatible with the constituents of the\nFWS loop.\nThe secondary side of the CDU’s internal liquid-to-liquid heat exchanger is", "chunk": 21}
{"page": 15, "text": "and all other wetted equipment\nattached to this section must be chemically compatible with the constituents of the\nFWS loop.\nThe secondary side of the CDU’s internal liquid-to-liquid heat exchanger is\nthe section of the unit that interfaces directly to the TCS. Flow control valves, pip­\ning, heat exchanger plates, filters, and all other wetted equipment attached to this\nsection must be chemically compatible with the constituents of the TCS loop.\nAnother important design consideration for a CDU-based implementation is\nthe change in the TCS water quality state over the lifetime of the deployment.\nTCS fluid chemistry is often proprietary in nature as selected/designed by the IT\nmanufacturer. As such, chemical compatibility with the components in the TCS\nloop tends to be quite good and the fluid shows good stability over time within a\ncompletely closed environment. However, issues can arise with water quality\nwithin the closed TCS loop. Foreign contaminants can be introduced over time as\nnew ITE elements are introduced into the system. A new server node that is poorly\npurged/cleaned from the factory may expose an existing TCS loop to new contam­\ninants upon installation.\nLarger, external CDUs may provide a better return on investment for scaling\ndeployments of liquid servers within a data center by enabling future liquid\nexpansion, but the risk of foreign contamination and pipe scale increases with the\nnumber of devices serviced and because, over time, branches of liquid conduits\ncan become stagnant. Because the TCS loop is isolated from the FWS, there is\noften some ambiguity in ownership of its administration between facility teams", "chunk": 22}
{"page": 15, "text": "ause, over time, branches of liquid conduits\ncan become stagnant. Because the TCS loop is isolated from the FWS, there is\noften some ambiguity in ownership of its administration between facility teams\nand the IT group. For this reason, it is necessary to have an established TCS water\nquality control owner; ensuring that onboarding new equipment, servicing exist­", "chunk": 23}
{"page": 16, "text": "dministration between facility teams\nand the IT group. For this reason, it is necessary to have an established TCS water\nquality control owner; ensuring that onboarding new equipment, servicing exist­\n12\nWater-Cooled Servers\ning equipment, and general contaminant permeation over time does not degrade\nthe cooling capabilities of the ITE or the CDU itself.\nFiltration for a CDU Implementation\nWhile filtration is addressed in its own section later in the paper, it is import­\nant to note the specific role of filtration within a CDU environment. Within the\nCDU, the liquid-to-liquid heat exchanger is typically a flat plate construction with\nnominal plate spacing ranging from 0.079 to 0.315 in. (2 to 8 mm). The primary\nside of the CDU’s liquid-to-liquid heat exchanger operates using FWS water,\nwhich can have a variable degree of filtration applied to it upstream of the CDU\ndepending on the customer. Additionally, the FWS lines may sit stagnant between\nfacility mechanical commissioning and the deployment of a CDU that attaches to\nthe FWS water. Endpoint filtration at the CDU (on the supply side) is necessary in\norder to prevent particulate build up within the plate heat exchanger. The exact\nplate spacing for a given CDU heat exchanger should be used to design filtration\nin accordance with the recommendations of the Filtration section of this paper.\nFinally, filtration is also recommended on the secondary (TCS) side of the CDU\nheat exchanger as well to mitigate foreign particulate infiltration caused by servic­\ning or commissioning equipment, along with general scale formation.\nTemperature Control\nRegulating the supply temperature of the TCS loop is one of the primary func­", "chunk": 24}
{"page": 16, "text": "ate infiltration caused by servic­\ning or commissioning equipment, along with general scale formation.\nTemperature Control\nRegulating the supply temperature of the TCS loop is one of the primary func­\ntions of the CDU. The supply water temperature provided by the CDU may be\ncontrolled by using any combination of bypass loops, proportional control valves,\nand/or variable speed pumps as a response to variation in FWS water temperatures\nand the heat load of the ITE. Typically, the TCS loop is further defined by the\nhighest allowable temperature to support liquid cooling of the ITE, referred to as\nthe upper bound. In addition, the lower bound temperature is defined for the TCS\nloop. A good definition for each limiting temperature is as follows.\n• TCS upper bound—The maximum TCS water supply temperature that\ncan be sustained at a given flow rate to provide sufficient cooling capabil­\nity to the attached ITE. Temperatures beyond this limit will require addi­\ntional flow rate and/or may cause ITE to exceed design temperature.\n• TCS lower bound—The minimum TCS water supply temperature that\nmay safely be provided to the ITE. This limit may be dynamic in nature\nand depend upon the dew point within the cooling space. The CDU is\nresponsible for monitoring the ambient dew point and elevating the sec­\nondary water loop (TCS) supply temperature to at least 3.6°F (2°C) above\nthe room dew point to prevent condensation. This provides a buffer and\naccounts for some sensor uncertainty.", "chunk": 25}
{"page": 17, "text": "elevating the sec­\nondary water loop (TCS) supply temperature to at least 3.6°F (2°C) above\nthe room dew point to prevent condensation. This provides a buffer and\naccounts for some sensor uncertainty.\nWater-Cooled Servers\n13\nDesign Considerations for\nNon-CDU Implementations\nToday, most implementations of liquid cooling for datacom equipment\nemploy a discrete FWS demarcation point by way of a CDU. There are some sce­\nnarios, however, where coupling ITE directly to FWS can be advantageous. As\npreviously discussed in this paper, the CDU provides many valuable benefits that\nneed to be considered when planning a non-CDU implementation:\n• Condensation prevention\n• Water quality isolation\n• Flexible coolant selection\n• Flexible coolant temperature supplied to ITE\n• Operating pressure reduced for ITE equipment\nFigure 7\nNon-CDU liquid cooling system within a data center.\nFigure 7 shows an example of data center liquid cooling system that delivers\nfacility water directly to the ITE equipment. In this diagram, ITE refers to infor­\nmation technology equipment (often server hardware), RFU refers to a rack filtra­\ntion unit, and FFU refers to a facility filtration unit.", "chunk": 26}
{"page": 18, "text": "y to the ITE equipment. In this diagram, ITE refers to infor­\nmation technology equipment (often server hardware), RFU refers to a rack filtra­\ntion unit, and FFU refers to a facility filtration unit.\n14\nWater-Cooled Servers\nSome of the key advantages of a non-CDU implementation include the fol­\nlowing:\n• Reduced data center floor or IT rack space consumption\n• Closer coupling of ITE heat sources with final heat dissipation medium\n• Shared pumping redundancy\n• Improved liquid cooling efficiency\nWhile the benefits of a non-CDU implementation are fairly attractive, the\naforementioned CDU functions are still necessary. In a non-CDU implementation,\nhowever, these CDU functions must be accounted for elsewhere in the overall sys­\ntem (either in the ITE rack itself or in a tightly controlled FWS).\nWater Quality for Non-CDU Implementations\nWith a CDU in place to reject ITE heat load into a FWS (primary side) water\nloop, the water quality between the ITE and the CDU is much easier to control\nand maintain. This enables manufacturers of ITE liquid cooling devices to employ\na wide selection of constituent materials that may otherwise be sensitive to ele­\nments found in the FWS. In most cases, the result is that a designer of liquid cool­\ning devices intended to operate with FWS directly brought into the ITE must\nconform to the same material compatibility limitations as other components typi­\ncally found in the FWS such as computer room air conditioning/handler units,\npipes, strainers, fittings, valves, pumps, heat exchangers, and CDUs themselves.\nCorrosion and scaling of materials used in non-CDU liquid-cooled ITE can be", "chunk": 27}
{"page": 18, "text": "mputer room air conditioning/handler units,\npipes, strainers, fittings, valves, pumps, heat exchangers, and CDUs themselves.\nCorrosion and scaling of materials used in non-CDU liquid-cooled ITE can be\naccelerated through the use of wetted materials that are chemically incompatible\nwith various waterborne constituents. For this reason, wetted materials should be\nselected based upon those that are known to be compatible in the same water loop\nunder a given definition of water quality standards. ASHRAE provides a valuable\ndiscourse on the best practices and principles for wetted materials in equipment\nthat uses FWS water in Chapter 5 of Liquid Cooling Guidelines for Datacom\nEquipment Centers, Second Edition (ASHRAE 2014). In addition to detailed\nexplanation of various failure modes and material choices, Chapter 5 presents a\ntabulated reference for water quality standards that apply to equipment operating\non the FWS.\nIn non-CDU implementations, the facility design team must work closely with\nthe ITE manufacturer to assure the materials and water quality selected are appro­\npriate for both the facility and the ITE.\nFiltration Specifics for Non-CDU Implementations\nAs with CDU implementations, non-CDU water-cooled ITE requires end-\npoint filtration on the supply side of the FWS. In Figure 7, the RFU and FFU are\npresented as a rack-level filtration unit and a facility-level filtration unit aimed at\nproviding end-point filtration for devices serviced by the facility water supply.\nThese devices should be positioned at the junction of FWS and ITE where the\nRFU would reside on the ITE-side of the junction and the FFU would reside on", "chunk": 28}
{"page": 19, "text": " devices serviced by the facility water supply.\nThese devices should be positioned at the junction of FWS and ITE where the\nRFU would reside on the ITE-side of the junction and the FFU would reside on\nWater-Cooled Servers\n15\nthe facility-side of the junction. It is not required that both RFU and FFU be pres­\nent, but it is important that one or the other is implemented.\nFiltration Sizing\nSelection of an RFU or FFU filter particulate size is a balance between cool­\ning equipment reliability, liquid flow impedance, facility filtration, and service\nfrequency. As will be discussed in Section 7, the maximum allowable particulate\nsize for a given application is dictated by the smallest flow path in the system. Par­\nticulate that is of equal or greater dimensional magnitude as part of the flow path\nwill easily plug or impede that portion of the flow path. It is understood that inte­\nrior flow paths may shrink over time because of various forms of scale and surface\ncorrosion. Furthermore, multiple solid particles may coalesce in the fluid stream,\ncreating partial or complete blockages of specific flow paths.\nToday, the most commonly used liquid heat transfer apparatus in electronics\ncooling is the microchannel cold plate, shown in\nFigure 8\nCut-plane view of a microchannel cold plate.\nFigure 8. These devices maxi­\nmize use of the caloric density (specific heat) of liquid coolants by passing them\nthrough channels that are highly effective as an attribute of the very small pas­\nsages. Through advanced manufacturing methods, typical fin spacing on these liq­\nuid heat sinks is often less than a few tenths of a millimeter.", "chunk": 29}
{"page": 19, "text": "highly effective as an attribute of the very small pas­\nsages. Through advanced manufacturing methods, typical fin spacing on these liq­\nuid heat sinks is often less than a few tenths of a millimeter.\nBecause ITE liquid cooling devices typically have very narrow dimensions\nacross the heat transfer surfaces, it is imperative for there to be appropriate filtra­\ntion planning between data center operators and the ITE liquid cooling solution\nprovider. Decreasing the size of fin spacing in a cold plate design typically results\nin superior heat transfer performance but, often, at the cost of static pressure drop\nacross the inlet and exit ports of the cold plate. Figure 9 shows a graphical illustra­\ntion of this parametric behavior.", "chunk": 30}
{"page": 20, "text": "rior heat transfer performance but, often, at the cost of static pressure drop\nacross the inlet and exit ports of the cold plate. Figure 9 shows a graphical illustra­\ntion of this parametric behavior.\nFigure 9\nGeneral illustration of the effect of fin spacing on microchannel\ncold plate performance.\n16\nWater-Cooled Servers\nBecause a non-CDU implementation of ITE liquid cooling must operate reli­\nably using FWS, cold plate fin spacing will necessarily be larger than the cold\nplates that operate in a tightly controlled TCS loop as part of a CDU implementa­\ntion. Larger fin spacing typically results in an increase in cold plate thermal resis­\ntance (as shown in Figure 9), but the tradeoff can be recovered in the elimination\nof approach temperature across a CDU heat exchanger.\nStriking a balance between diminished thermal performance of larger fin spac­\ning and the level of filtration that is economically suitable for most data centers,\nnominal fin spacing for a cold plate intended to be used in a non-CDU implemen­\ntation is suggested to be between 0.079 to 0.315 in. (0.7 and 1.0 mm). In line with\nthis recommendation and the filtration sizing guidance in the Water Quality sec­\ntion, it is suggested that RFU or FFU filtration be sized at 100 m or smaller to\nprevent solid particulate from building up within the cold plate structure and\nimpeding the flow of vital cooling fluid.\nPressure Testing for Non-CDU Implementations\nPressure testing of liquid-handling components used within the data center is\nextremely important to ensure cooling liquid leaks do not create environmental", "chunk": 31}
{"page": 21, "text": "ressure Testing for Non-CDU Implementations\nPressure testing of liquid-handling components used within the data center is\nextremely important to ensure cooling liquid leaks do not create environmental\nWater-Cooled Servers\n17\nand/or human safety hazards or capital loss due to equipment damage. Equipment\ndesigners must consider the type of liquid loop that each device will be connected\nto. Every device should be designed and tested to operate safely in one of the three\nwater loop types—CWS, FWS, and TCS.\nEach of these three loop types will have different characteristics for water\nchemistry, filtration, and operating pressure requirements. Equipment designed\nand tested to operate on a TCS loop may not be suitable for use with an FWS loop\nbecause of its construction and choice of materials.\nLiquid cooling loops designed around non-CDU implementations must ensure\nall components within the assembly are designed with the static and dynamic\npressure limitations of the FWS loop. The pressure considerations of a non-CDU\nITE cooling loop will drive significant design differences from the ITE developed\nto exist on a TCS loop because the pressure conditions are significantly higher and\nincreasingly dynamic in nature on the FWS loop.\nTemperature Control for Non-CDU Implementation\nOne of the critical functions a CDU provides to liquid cooled ITE is the ability\nto influence the temperature of the liquid coolant delivered to each end device.\nCondensation on the surface of a cold plate residing within a server can be cata­\nstrophic. Many FWS provide chilled water that may be at a lower temperature\nthan the air dew point in the data center. Where a CDU has the ability to elevate", "chunk": 32}
{"page": 21, "text": "late residing within a server can be cata­\nstrophic. Many FWS provide chilled water that may be at a lower temperature\nthan the air dew point in the data center. Where a CDU has the ability to elevate\nsecondary coolant temperature (either through flow rate reduction, bypass loops,\nor auxiliary heat input) above the dew point, a non-CDU implementation of liquid\ncooling must carefully plan for this scenario.\nA data center that is planning to implement non-CDU liquid cooling should\nhave the ability to regulate FWS temperatures such that they are always main­\ntained at least 3.6°F (2°C) above the data center room ambient dew point. This\nprovides a buffer and accounts for some sensor uncertainty. In addition to the data\ncenter providing FWS water temperature that is always above the dew point of the\ndata center, there are other recommended condensation mitigation techniques that\ncan and should be employed within the liquid cooling solution of the ITE:\n• Collection of telemetry:\n•\nSupply water temperature\n•\nServer inlet air dew point\n• Methods of control:\n•\nProportional control valves to slow the flow of incoming water\n•\nBinary control valves to halt the flow of incoming water\nFurthermore, ITE liquid cooling equipment should be connected to the facil­\nity’s building management system to send out alarms during excursions when the\nsupply water temperature dips within 3.6°F (2°C) of the incoming air dew point.\nOther temperature control techniques employed in non-CDU liquid cooling\ninclude, but are not limited to, the following:", "chunk": 33}
{"page": 22, "text": "\nsupply water temperature dips within 3.6°F (2°C) of the incoming air dew point.\nOther temperature control techniques employed in non-CDU liquid cooling\ninclude, but are not limited to, the following:\n18\nWater-Cooled Servers\n• Well-insulated/sealed pipe and cold plate walls to shield moist air from\nthe liquid component surfaces\n• Upstream liquid-to-air heat exchangers (i.e., rear door heat exchangers) to\nelevate incoming water temperatures\n• Bypass valves to reduce the flow rate of incoming coolant", "chunk": 34}
{"page": 23, "text": " liquid component surfaces\n• Upstream liquid-to-air heat exchangers (i.e., rear door heat exchangers) to\nelevate incoming water temperatures\n• Bypass valves to reduce the flow rate of incoming coolant\nWater-Cooled Servers\n19\nWater Quality\nThe main issue in the required water quality for ITE water cooling systems is\na misapplication of the water quality recommendations in the second edition of\nLiquid Cooling Guidelines for Datacom Equipment Centers (ASHRAE 2014). It\nmust be understood that there are two different loops described in the book. Chap­\nter 5 deals with the FWS and Chapter 6 deals with the TCS. At the water quality\nlevel, these two water streams are usually physically separated by the CDU. They\nare often additionally separated by design and operational ownership. The FWS\nsystem is generally owned by the building owner and the facilities staff. The TCS\nloop is more likely to have some combination of a CDU vendor, IT system pro­\nvider, or architecture and engineering firm involved in its specific use and design.\nThe FWS system is often a campus- or site-wide building system, while the\nTCS loop is data-center-specific and most often associated with a specific set of\nIT hardware.\nThe requirements for the TCS loop are more stringent than for the FWS loop.\nThe FWS loop typically serves a robust heat exchanger with relatively large flow\npassages. Very often this heat exchanger is a flat plate type in a CDU. The water\nquality required in the heat exchanger can be met with FWS water. The TCS loop\nserves the ITE and provides flow for cold plates removing the heat from the elec­\ntronic components. These cold plates and internal plumbing structures are far", "chunk": 35}
{"page": 23, "text": " can be met with FWS water. The TCS loop\nserves the ITE and provides flow for cold plates removing the heat from the elec­\ntronic components. These cold plates and internal plumbing structures are far\nmore sensitive to the potential water quality issues described in the second edi­\ntion, such as corrosion, scaling, fouling, and microbial challenges. Because of\nthis, the TCS water quality guidelines (Chapter 6, ASHRAE 2014) are much\nstricter than that outlined for the FWS (Chapter 5, ASHRAE 2014). These water\nquality guidelines are outlined in Table 1. Unfortunately, both have been misap­\nplied. All too often this has been a simple error of using the wrong table for the\nsystem under consideration.\nWhen a TCS type requirement is incorrectly imposed upon a facility owner\nand their existing building level cooling loop, there will be few if any buildings\nable to meet this requirement. The building owner will invariably and rightfully\npush back on this requirement as it is unnecessary and would come with a very\nhigh cost. Similarly, when an FWS water quality specification is applied to the IT\nside of the cooling loops it puts the ITE at significant risk due the much lower\nwater quality in that loop.\nThe most important first step to a successful liquid cooling implementation is\nto apply the FWS guideline (Chapter 5) to the facility side and the TCS guideline\n(Chapter 6) to the ITE side.", "chunk": 36}
{"page": 24, "text": "that loop.\nThe most important first step to a successful liquid cooling implementation is\nto apply the FWS guideline (Chapter 5) to the facility side and the TCS guideline\n(Chapter 6) to the ITE side.\nTable 1\nWater Quality Guidelines for the FWS and TCS\nParameter\nFWS\n(Table 5.3, ASHRAE 2014)\nTCS\n(Table 6.2, ASHRAE 2014)\npH\n7 to 9\n8.0 to 9.5\nCorrosion inhibitor(s)\nRequired\nRequired\nBiocide\n—\nRequired\nSulfide\n<10 ppm\n<1 ppm\nSulfate\n<100 ppm\n<10 ppm\nChloride\n<50 ppm\n<5 ppm\nBacteria\n<1000 CFUs/mL\n<100 CFUs/mL\nTotal hardness (as CaCO3)\n<200 ppm\n<20 ppm\nConductivity\n—\n0.2 to 20 micromho/cm\nTotal suspended solids\n—\n<3 ppm\nResidue after evaporation\n<500 ppm\n<50 ppm\nTurbidity\n<20 NTU (Nephelometric)\n<20 NTU (Nephelometric)\n20\nWater-Cooled Servers\nFWS-Water-Quality-Specific Issues\nThe FWS water quality guidelines are only guidelines. There are many FWS\nsystems in use today that operate outside these guidelines and work without prob­\nlems. An important part of water quality is water treatment chemistry (i.e., pH,\ncorrosion inhibitors, and so on). As every site has different feed or make-up water\nquality available, the specifics of the treatment plan must be site specific. The\nchallenges of each site FWS loop in terms of corrosion, fouling, scaling, and\nmicrobial issues associated with the specific water chemistry and composition of\nthe incoming water needs to be comprehended. The facility should have water\ntreatment expertise on staff, or the facility should partner with a water treatment\nservice provider to provide expertise on water chemistry and treatment. Ongoing\nwater monitoring and water management is typically a part of the treatment regi­", "chunk": 37}
{"page": 24, "text": "y should partner with a water treatment\nservice provider to provide expertise on water chemistry and treatment. Ongoing\nwater monitoring and water management is typically a part of the treatment regi­\nmen. Involving the water treatment specialist in discussions about the materials of\nconstruction, temperature, pressure, and operating requirements of the FWS and/\nor TCS will go a long way toward successful implementation.\nThe current FWS water quality guideline does not have any guidance for par­\nticulate removal. It is recommended that some level of filtration or screening be\nprovided in the FWS loop. A general guideline for FWS systems is a filter or\nstrainer of 35 to 40 mesh (or 500 to 400 m). The value of 35 mesh is considered\nadequate for the plate and frame heat exchangers most commonly found in a", "chunk": 38}
{"page": 25, "text": "eral guideline for FWS systems is a filter or\nstrainer of 35 to 40 mesh (or 500 to 400 m). The value of 35 mesh is considered\nadequate for the plate and frame heat exchangers most commonly found in a\nWater-Cooled Servers\n21\nCDU. Other fluid or heat transfer components with narrower flow channels may\nrequire additional review. This should be further discussed with the water treat­\nment vendor and the CDU provider, the key design feature being that the mesh\nsize must be fine enough to preclude anything that could foul the downstream\nhardware (e.g., heat exchangers and so on) from being exposed to such particu­\nlate.\nTCS-Loop-Water-Quality-Specific Issues\nThe TCS loop water quality requirements (Table 1) require a higher level of\nwater quality than the FWS loop can generally provide. This guideline and the\nreasonably tight ionic limitations (i.e., when measured as conductivity) have\ncaused challenges in the field. A TCS system may meet the conductivity require­\nment initially and then exceed the requirement over time. This could be caused by\nionic contaminants entering the system (including CO2 permeation), or ions\nleaching from materials of construction which requires remediation, or it could be\ndue to the addition of a corrosion inhibitor, biocide, or pH buffer; all of which\nshould be acceptable. Successful system maintenance requires understanding the\ncause and taking the appropriate action. The value for conductivity is most\nimportant for the quality of make-up water being added to a TCS loop. In addi­\ntion, conductivity should be charted over time and the root cause of any changes\nor deviations should be understood.", "chunk": 39}
{"page": 25, "text": "most\nimportant for the quality of make-up water being added to a TCS loop. In addi­\ntion, conductivity should be charted over time and the root cause of any changes\nor deviations should be understood.\nFiltration is also not covered for the TCS loop in the liquid cooling book sec­\nond edition (ASHRAE 2014) and should be addressed in the forthcoming third\nedition. As the TCS loop feeds water to the IT component level liquid heat sinks\n(i.e., cold plates) that generally have finer dimensions than the FWS, filtration\nhere is even more important. Cold plate cooling performance improves with\nsmaller and smaller channel dimensions. Filtration is needed to preclude fouling\nof these tight channels. It is recommended the TCS loop filtration have an abso­\nlute filter rating of 7 to 10 times smaller than the finest channel dimension in the\nIT cooling equipment. An absolute filter rating, described later in this paper, is\nrequired versus a nominal filter rating. The definitions of nominal and the perfor­\nmance of such filters are too loose to risk fouling the IT cooling hardware.\nThe design of this filtration is also critical for operation of the IT hardware.\nThese filters will need to be maintained, typically through replacement. The antic­\nipated frequency must be low enough to not have an impact, or preferentially an\nN+1- or 2N-type redundant design should be employed. Note also that the design\nflow and pressure drop of the N configuration should be taken at the “dirty” or\nloaded state, where the pressure drop across the filters can be significantly higher\nthan clean pressure drop.\nMonitoring and Maintenance\nThe TCS and the FWS loop need to have a monitoring and maintenance plan", "chunk": 40}
{"page": 25, "text": "ate, where the pressure drop across the filters can be significantly higher\nthan clean pressure drop.\nMonitoring and Maintenance\nThe TCS and the FWS loop need to have a monitoring and maintenance plan\nestablished. The FWS system will generally be maintained by the building owner\nand is largely outside the scope of this paper. The TCS loop plan must be under­", "chunk": 41}
{"page": 26, "text": "o have a monitoring and maintenance plan\nestablished. The FWS system will generally be maintained by the building owner\nand is largely outside the scope of this paper. The TCS loop plan must be under­\n22\nWater-Cooled Servers\nstood and can be the responsibility of the IT owner, IT provider, CDU provider, or\na third party.\nFrequency of monitoring can be affected by many factors, so a single, one-\nsize-fits-all recommendation is not practical. Instead, it is recommended that all\nparties involved agree to the same monitoring frequency. One methodology to\nestablish monitoring frequency is to monitor more frequently in the initial opera­\ntion of the system and then to reduce that frequency through the proper applica­\ntion of statistical process control methodologies.\nPerhaps as important is that a plan needs to be developed for actions and\nresponses based upon values that are outside of the recommended water quality\nranges. For example, if the bacteria count is too high then a possible next step is to\nflush the system, add more biocide, or repeat the sample (as bacteria testing can\noften produce false high positives). If high bacteria count is confirmed, then take\naction. The same process is needed for pH, conductivity, and ionic contaminants.\nThis plan should be developed and agreed to by all stakeholders.\nAnother monitoring decision is that of on-line monitoring versus periodic\nsamples. On-line monitoring will provide the best visibility to system health and\nstability, but also at the highest cost. The balance between cost and risk around\nlower water quality visibility must be weighed by the system owner and the", "chunk": 42}
{"page": 26, "text": "de the best visibility to system health and\nstability, but also at the highest cost. The balance between cost and risk around\nlower water quality visibility must be weighed by the system owner and the\nchoice made based on that analysis. Most quality parameters can be measured on-\nline. However, bacteria cannot, and as such a periodic water sample must be taken\nfor monitoring. It seems prudent to measure several of the other analytics at the\nsame time. The majority of the ionic contaminants could be measured on-line but\nthis is at great expense and TC 9.9 is unaware of any installations where this is\nwarranted. An intermediate, but still at some cost, approach is to monitor conduc­\ntivity, pH, and turbidity. These can each be measured on-line with basic instru­\nments. But even this level of monitoring is likely only warranted for the largest\nsystems.\nThere has been some discussion of biofilms in the industry, as more liquid\ncooling systems are used. These are naturally occurring phenomena in water sys­\ntems and in and of themselves are not a problem, if water chemistry is stable and\nionic and organic loading is minimized. Biofilms are also kept in check by proper\nfluid design. Minimizing low velocity areas and avoiding dead-legs in the fluid\nstream are key.\nAnother interesting challenge is that of material compatibility. When review­\ning materials in the TCS loop, we begin by considering what materials are com­\nmon or acceptable in other cooling loops. The possible issue here is that typical\nbuilding cooling loops may be in the 41°F to 59°F (5°C to 15°C) temperature\nrange. Materials that work well at these temperatures may not work well at all at", "chunk": 43}
{"page": 26, "text": "s. The possible issue here is that typical\nbuilding cooling loops may be in the 41°F to 59°F (5°C to 15°C) temperature\nrange. Materials that work well at these temperatures may not work well at all at\nthe warmer temperatures in our TCS cooling loop. With loop designs for W2\nthrough W4, we can see fluid temperatures of 122°F to 140°F (50°C to 60°C) (see\nLiquid Cooling Guidelines for Datacom Equipment Centers, second edition).\nMaterial compatibility should be examined at these temperatures rather than the\ninitially considered cooler loop temperatures.", "chunk": 44}
{"page": 27, "text": "Liquid Cooling Guidelines for Datacom Equipment Centers, second edition).\nMaterial compatibility should be examined at these temperatures rather than the\ninitially considered cooler loop temperatures.\nWater-Cooled Servers\n23\nWetted Materials\nProper wetted material selection is just as important as proper water chemistry\nto ensure the health of the water-cooled server. In this context, the term “wetted\nmaterial” shall reference any material that comes in direct contact with the water-\nbased cooling fluid. The ASHRAE TC 9.9 liquid cooling book (ASHRAE 2014)\ndoes offer some limited recommendations on which wetted materials to avoid and\nwhich to use. As more water-cooled servers have made it to the marketplace, the\nlist of wetted materials is increasing.\nIn this white paper, the recommended wetted materials list will be amended\nbased upon what has recently been released by ITE manufactures. It is important\nto note that this is not an endorsement of such materials but, merely the latest in a\ngrowing list of materials that are being used by ITE manufactures for the water\nloop. The designer must understand the risk associated with the material selec­\ntions and abide by materials compatibility, local ordinances, and best practices\nwhen choosing a wetted material.\nOne unexpected aspect of this topic is the sheer number of materials that do\ncontact the working fluid. A great amount of due diligence is required to fully\nidentify wetted materials in the entire water loop. As understanding of material\ncompatibility with the working fluid evolves, the designer should continuously\nmonitor the wetted material lists from end to end for the entire system. The", "chunk": 45}
{"page": 27, "text": "ire water loop. As understanding of material\ncompatibility with the working fluid evolves, the designer should continuously\nmonitor the wetted material lists from end to end for the entire system. The\ndesigner should also require component suppliers to provide a wetted materials\nlist to ensure overall compatibility.\nTo serve as general guidance, the wetted materials that were commonly found\nin commercial and available hardware will be listed. Table 2 shows the commonly\nfound wetted materials in the current water-cooled servers. Materials in bold are\noriginally listed in the liquid cooling book (ASHRAE 2014).\nIn addition, careful consideration must be given to the use of solder and braz­\ning. Soldering is not recommended as solder joint reliability is poor because of the\nrelatively high porosity in solder joints. Brazing is the recommended method for\njoining water-carrying copper hardware. Neither brazing or soldering should be\nused for joining steels or stainless steels (ASHRAE 2014).", "chunk": 46}
{"page": 28, "text": "rosity in solder joints. Brazing is the recommended method for\njoining water-carrying copper hardware. Neither brazing or soldering should be\nused for joining steels or stainless steels (ASHRAE 2014).\nTable 2\nCommon Wetted Materials Found in Water-Cooled Servers\nMaterial\nFWS\nTCS\nAcrylonitrile butadiene rubber (NBR)\nX\nAluminum and alloys\nXa\na. Though normally avoided in liquid cooling loops because of its potential as a galvanic corrosion catalyst of other met-\nals, aluminum has been effectively used in FWS and TCS cooling loops provided there is proper surface treatment of\nthe metal (via coatings or other proprietary methods) such that the aluminum is not directly exposed to the same liquid\nas other metals in the cooling system. Aluminum may also be considered in a TCS environment that leverages a non-\nconductive (dielectric) liquid.\nXa\nBrass with <15% zinc\nX\nX\nBrass, chrome plated\nX\nX\nBrass, nickel plated\nX\nX\nCarbon steelsb\nb. For use with CDU implementations only. From the liquid cooling book (ASHRAE 2014) and regarding the FWS side,\ncarbon steels may be used provided that steel-specific corrosion inhibitor(s) are added to the system and proper inhib-\nitor concentration is maintained.\nX\nCopperc\nc. In reference to the liquid cooling book, copper is only listed in the TCS wetted material list. There are several versions\nof copper alloys listed in the FWS section of the liquid cooling book (ASHRAE 2014).\nX\nX\nCopper alloys: <15% zinc and lead freec\nX\nX\nPolyoxymethyylene (POM)\nX\nEthylene propylene diene monomer (EPDM)\nX\nX\nFluoroelastomer (FKM)\nX\nFluorinated ethylene polypropylene (FEP)\nX\nPolyamide (PA)\nX\nPolychloroprene (CR)\nX\nPolyethylene\nX\nPolyoxymethylene (POM)\nX", "chunk": 47}
{"page": 28, "text": "e (POM)\nX\nEthylene propylene diene monomer (EPDM)\nX\nX\nFluoroelastomer (FKM)\nX\nFluorinated ethylene polypropylene (FEP)\nX\nPolyamide (PA)\nX\nPolychloroprene (CR)\nX\nPolyethylene\nX\nPolyoxymethylene (POM)\nX\nPolyphenylene sulfide (PPS)\nX\nPolytetrafluoroethylene (PTFE)\nX\nPolypropylene (PP)\nX\nPolysulfone or polyphenylsulfone (PSU, PPSU)\nX\nX\nSilicone\nX\nStainless steel, solution treated and passivatedd\nd. Metal passivation refers to the process of either creating new or restoring previously lost corrosion resistance properties\non the surface of various metals. Many metals or alloys that exhibit strong corrosion resistance properties can lose those\nfeatures at the surface of the metal during heat working. An example of this is 300 series stainless steels, which derive\ntheir strong corrosion resistance from chromium oxide formation across the surface when the constituent element chro-\nmium is exposed to atmospheric air containing oxygen. During weldment, the extreme localized temperatures liberate\nthe chromium from the surface, exposing iron to the atmospheric air, leading to iron oxide corrosion formation that\nthen may propagate throughout the metal structure. Various solution treatment options (such as nitric acid) can quickly\nrestore the chromium concentration in the surface of the metal by dissolving unbound iron. With this in mind, some\nmetals on this list are good choices for use in FWS and TCS but need passivation consideration if high temperature\nwork is completed upon the stock.\nX\nX\nThread sealante\ne. Both liquid thread sealant and tape have been effectively used in TCS and FWS environments. It is important, however,", "chunk": 48}
{"page": 28, "text": "ation if high temperature\nwork is completed upon the stock.\nX\nX\nThread sealante\ne. Both liquid thread sealant and tape have been effectively used in TCS and FWS environments. It is important, however,\nto follow best practices under the consultation and/or supervision of certified professionals with both sealing methods\nsuch that robust seals free of loop contamination are maintained.\nX\nX\nPolytetrafluorethylene tapee\nX\nX\n24\nWater-Cooled Servers", "chunk": 49}
{"page": 29, "text": "n and/or supervision of certified professionals with both sealing methods\nsuch that robust seals free of loop contamination are maintained.\nX\nX\nPolytetrafluorethylene tapee\nX\nX\n24\nWater-Cooled Servers\nWater-Cooled Servers\n25\nFiltration\nMost modern data centers automatically dispense chemicals to continuously\ntreat water used in the facility water supply. While the chemical consistency of\nwater can be regulated reasonably well, there are often challenges in ensuring\nsolid particulate levels are well filtered at all points throughout the piping system.\nThe reason it is challenging to control particulate levels in all liquid branches is\nlargely attributed to pipe scaling that occurs downstream of centralized filtration\ndevices. Often, liquid branches that are plumbed for future deployment of ITE can\nremain stagnant for long periods of time as the data center space is gradually filled\nout. This can result in sediment formation from scale and corrosion on the interior\npipe surfaces. For this reason, localized filtration on the supply side of water-\ncooled datacom equipment (for both CDU and non-CDU implementations) is\nrequired to prevent water-borne sediment from fouling heat transfer surfaces and\nflow paths within the cooling devices.\nMaintaining fluid quality is critical for liquid cooling applications reliability\nand performance. A critical ingredient to maintaining fluid quality is filtering the\nfluid. There are several considerations to keep in mind when choosing a filter. The\nparticulate filter size, the filter effectiveness, and the resulting pressure drop\nthrough the filter.\nThere are two competing goals in selecting a filtration strategy. First, the finer", "chunk": 50}
{"page": 29, "text": " a filter. The\nparticulate filter size, the filter effectiveness, and the resulting pressure drop\nthrough the filter.\nThere are two competing goals in selecting a filtration strategy. First, the finer\nthe filter the less chance of fouling or blocking the downstream narrow flow chan­\nnels. On the other hand, these finer filters are invariably more expensive, have a\nlarger pressure drop, and/or require more filtration elements to get suitable flow.\nThere are two main terms used to define a filters capability: the beta ratio and\nthe resulting filter capture efficiency for any particular particulate size. Beta ratio\nis commonly used in the oil, gas, and hydraulic industry, but is a relatively new\nconcept for water and water/glycol used in liquid cooling and is introduced for\nliquid cooling here.\nThe beta ratio is defined as the ratio of the number of particles of a given par­\nticulate size between the upstream of the filter and the downstream of the filter as\nshown in Equation 1. Beta ratio is meaningless unless the particle size corre­\nsponding to the rating is included. This rating is based on the testing method from\nISO 16889:2008 (ISO 2008), which is a multipass method for evaluating filter\nperformance.\nBeta x\n\nQuantity of particles of size x\nupstream\nQuantity of particles of size x\ndownstream\n----------------------------------------------------------------------------------------------------------\n=\n(1)\nThe filter efficiency is defined as shown in Equation 2.", "chunk": 51}
{"page": 30, "text": "rticles of size x\ndownstream\n----------------------------------------------------------------------------------------------------------\n=\n(1)\nThe filter efficiency is defined as shown in Equation 2.\nFilter efficiency\nBeta 1\n–\nBeta\n---------------\n\n\n\n\n100\n\n=\n26\nWater-Cooled Servers\n(2)\nFor example, if a 50 m filter has a beta ratio of 75, then there is only one par­\nticle greater than 50 m downstream of the filter for every 75 50 m particles\nentering the filter. Following the equations above, a filter with a beta ratio of 75 is\nalso 98.7% efficient at capturing 50 m particles. Higher beta numbers represent\nbetter filtration for a given particle size.\nFilters are rated in two ways: absolute rating and nominal rating. The absolute\nrating refers to the largest diameter spherical particle that can physically pass\nthrough the filter under laboratory conditions. The absolute rating does not neces­\nsarily reflect the filters ability in real-world applications. The nominal rating\nrefers to the number of particles that can pass through the filter of a particular size.\nIn the example above, the filter has a nominal rating of 75 for a 50 m particle and\nis 98.7% efficient at removing particles of 50 m in size.\nIt is common to refer to a filter with a nominal rating greater than 75 as effec­\ntively an absolute filter because of its ability to filter a high percentage of particu­\nlates for a given size. When selecting a filter, it is recommended to choose a filter\nwith a beta rating of 75 or greater for the smallest particulate to be filtered.\nA given filter will have a different beta ratio for each particulate size. Consider\na hypothetical filter, for which\nTable 3", "chunk": 52}
{"page": 30, "text": "a beta rating of 75 or greater for the smallest particulate to be filtered.\nA given filter will have a different beta ratio for each particulate size. Consider\na hypothetical filter, for which\nTable 3\nHypothetical Filter with Multiple Particle Beta Ratios\nand Resulting Filter Efficiency\nParticle Size, m\nParticles In\nParticles Out\nBeta Ratio\nFilter Efficiency, %\n50\n200\n1\n200\n99.5\n10\n100\n1\n100\n99.0\n5\n75\n1\n75\n98.7\nTable 3 shows the beta ratio and resulting filter effi­\nciency. Say, for example, the intent is a beta ratio of 75 for 50 m particles. The\nfilter may also have a beta ratio of 200 for 100 m and 20 for 5 m. Therefore,\ndepending on the filtration needs of different particle sizes, an appropriate filter\ncan be chosen.\nFigure 10 shows three levels of particle filter quality for a hypothetical filter.\nAny given filter will have different filter efficiencies for each particle size passing\nthrough the filter. Depending on the particle size(s) of interest, the beta ratio and\nfilter efficiency can be understood and can be used to choose the desired filter.\nReview the values toward the top of Figure 10 to aid in the description of the beta\nratio and filter efficiency. The first value is there are 200 particles of 100 m in\nsize entering the filter. On the exit side of the filter, there is only one particle of\n100 m exiting; therefore, the filter captured 199 of the 100 m particles meaning\nthe filter is 99.5% efficient at capturing 100 m particles. The beta ratio is 200 for", "chunk": 53}
{"page": 31, "text": " there is only one particle of\n100 m exiting; therefore, the filter captured 199 of the 100 m particles meaning\nthe filter is 99.5% efficient at capturing 100 m particles. The beta ratio is 200 for\nFigure 10 Hypothetical filter with multiple particle beta ratios.\nWater-Cooled Servers\n27\nthe 100 m particles. The next two lines in the figure are values for different sized\nparticles, 50 m and 5 m, passing through the same filter and have different effi­\nciency values and beta ratios.\nTo put debris and contaminate size into perspective, Table 4 gives examples of\ntypical sizes of common particulates. Table 4 is taken from The Engineering Tool­\nbox (www.engineeringtoolbox.com).\nA fluid loop has two main ingredients that drive filtration requirements: the\nfluid connectors and the cold plate microchannel geometry. Cold plate microchan­\nnel passage dimensions range between 500 to 50 m. It is informative to compare\nthis typical value with the contaminants listed previously or even to other contam­\ninants of interest. An industrial survey of filtration should be made with all\ninvolved parties: the CDU, quick disconnect, ITE manufacturer, system integrator,\nand end user should agree to the right ratio of minimum channel to filtration level.\nExperience suggests filter sizes ranging from 1/2 to 1/10 of the smallest size pas­\nsages in the cooling loop. Most of the filtration industry refers to these ratios from\nthe perspective of the filter and its size, not the passage size in the system, as the\nfilter designers do not know what the passage size in the system will be while\ndesigning the filters. As such, the naming convention is from the filter perspective", "chunk": 54}
{"page": 31, "text": "e passage size in the system, as the\nfilter designers do not know what the passage size in the system will be while\ndesigning the filters. As such, the naming convention is from the filter perspective\nand is referred to as 2X for the 1/2 and 10X for the 1/10 protection ratio. As an\nexample, a water-cooling loop that has a cold plate with 50 m gap sizes could use\na filter sized between 25 m (2X) to 5 m (10X). Therefore, a fluid passage size\nof 50 m and a filter with 25 m passages filters to a 2X ratio. The choice of the\nexact filter size will be guided by the amount of filtration pressure drop that can be\novercome in that system.", "chunk": 55}
{"page": 32, "text": " size\nof 50 m and a filter with 25 m passages filters to a 2X ratio. The choice of the\nexact filter size will be guided by the amount of filtration pressure drop that can be\novercome in that system.\nTable 4\nExamples of Particle Sizes\nParticle Description\nApproximate Minimum\nParticle Size, m\nApproximate Maximum\nParticle Size, m\nSand\n100\nN/A\nHuman hair\n40\n300\nPollen\n10\n>500\nMold\n3\n30\nBacteria\n1\n50\nAtmospheric dust\n<1\n40\nMetallic particles\n1\n>20\n28\nWater-Cooled Servers\nPractical considerations can drive the ratio and the designer needs to investi­\ngate filtration recommendations from all component manufacturers (CDU, mani­\nfolds, fluid disconnects, cold plates, and so on). If the 10X value is used, the\nhardware will obviously be better protected, but at the expense of pressure drop\nacross a finer filter (driving pump capital and operating costs). This could be\ncountered with an increase in the filter cross section area but that increases filter\nand filter housings with added cost and larger size.\nFilters can be implemented as full through flow, side stream or perhaps a com­\nbination of both. With a full through flow filter implementation, all of the fluid\npasses through the filter at all times. In general, this implementation may utilize a\nfilter closer to 2X to minimize pressure drop while providing adequate filtration.\nAlternately, a side-stream filter implementation could have a filter at the 10X\nor higher for a fraction of the flow. Over a longer period of time, all the water will\nbe filtered at the finer level. Particulate loading or fouling from something internal\nbreaking down is generally gradual and such a side-stream filter could prove very", "chunk": 56}
{"page": 32, "text": "iod of time, all the water will\nbe filtered at the finer level. Particulate loading or fouling from something internal\nbreaking down is generally gradual and such a side-stream filter could prove very\neffective at preventing a problem. A step function increase in contaminant may\nhappen during a refill of the loop water, and it is beneficial to protect against that\ncase by using a filter finer than the main loop filter.\nFigure 11 shows a schematic of such a side stream filter. The main cooling\nloop pumps can be used to provide the differential pressure across the side-stream\nfilter taking some small percentage of the flow back to the inlet of the pumps. Val­\nues of 5 to 10% of the full loop flow rate are not uncommon for the volume of\nwater recirculated through a side-stream filter. Note that this set-up can be simple\nbut monitoring flow decay as described in a subsequent section is critical. In the\nset-up shown, no redundancy is needed. It should not be an issue to take the filter\noff-line for maintenance. Other set-ups with a side-stream pump can also provide\nside-stream filtration but these are typically more expensive and complicated.\nSide-stream filters can provide significant filtration improvements and IT protec­", "chunk": 57}
{"page": 33, "text": "th a side-stream pump can also provide\nside-stream filtration but these are typically more expensive and complicated.\nSide-stream filters can provide significant filtration improvements and IT protec­\nFigure 11 Example of a side-stream filter in a cooling loop.\nWater-Cooled Servers\n29\ntion improvements without the cost and energy needed for such fine filtration for\nthe full stream.\nFluid connectors are the other driver that require filtration. Leakage of quick-\ndisconnect fittings can occur in particle-laden fluids. Make sure to refer to the\nfluid connector supplier for guidance. The appropriate filter is the highest beta\nratio with the smallest particle size between the requirements for the microchan­\nnel and the fluid connectors.\nAnother consideration for filtration is startup versus normal operation. Start­\ning the system with the cleanest water as possible, with filtration as described\nabove, is the most important factor for the long-term cleanliness of the system—\nstart clean, stay clean. Depending on the system, the contamination and debris in\nthe loop may be much higher at initial startup for a new deployment. One option\nmay be to start with a larger filter requirement (i.e., lower beta ratio with larger\nparticulate size) and slowly increase the filter efficiency until the fluid is at its tar­\nget quality and the filter is also at its target operating capture efficiency size. This\ncleanup of the system should be done before installation of the ITE incorporating\nthe tightest channels, since using those channels as part of the cleanup defeats the\nfunction of the tight channels.\nFilter monitoring and maintenance is also a critical part of a successful opera­", "chunk": 58}
{"page": 33, "text": "ng\nthe tightest channels, since using those channels as part of the cleanup defeats the\nfunction of the tight channels.\nFilter monitoring and maintenance is also a critical part of a successful opera­\ntion. As stated previously, monitoring filter loading by measuring pressure drop\nwill allow the owner to properly time and execute filter changes. The ideal sce­", "chunk": 59}
{"page": 34, "text": "a critical part of a successful opera­\ntion. As stated previously, monitoring filter loading by measuring pressure drop\nwill allow the owner to properly time and execute filter changes. The ideal sce­\n30\nWater-Cooled Servers\nnario is to do this with on-line instrumentation but can also be done successfully\nby periodic monitoring using a clipboard and a spreadsheet. The concept of flow\ndecay needs to be implemented for tracking purposes. This is done by dividing the\nflow through the filter by the pressure differential across the filter (Equation 3).\nFlowt\nPt\n-------------\nFlow1\nPin 1\n\nPout 1\n\n–\n----------------------------------\nFlow2\nPin 2\n\nPout 2\n\n–\n----------------------------------\n\n\n(3)\nThis value should be trended over time. Checking the flow or pressure alone is\ninsufficient. Both flow and pressure are needed as the ratio decreases by reduction\nof fluid flow and/or increased pressure drop, the trend can be used to extrapolate\nthe timing for filter replacement. During initial system start-up, this check should\nbe done daily. Once a pattern is established it is expected that the required fre­\nquency would move to weekly, then to monthly, or more, depending on the stabil­\nity of the system. Appropriate use of statistical process control methodologies\nshould be the guide to setting up this system, but as stated, it can be as simple as\nregularly writing down pressure drop and flow rate and entering them in a spread­\nsheet, tracked over time.", "chunk": 60}
{"page": 35, "text": "ologies\nshould be the guide to setting up this system, but as stated, it can be as simple as\nregularly writing down pressure drop and flow rate and entering them in a spread­\nsheet, tracked over time.\nWater-Cooled Servers\n31\nPressure Testing Requirements\nfor Water-Cooled Servers\nSafety is paramount in anything ASHRAE TC 9.9 does, and it is with this con­\nsideration that a section on pressure testing liquid-cooled ITE is included. The\napplicability of standards is best left to the customer and their local code compli­\nance authorities or representatives. With this in mind, TC 9.9 feels its role is to\nprovide guidance and links to the range of standards and not to develop a pressure\ntesting or IT safety standard—those already exist.\nThe primary safety standards for ITE are IEC 62368-1, Audio/Video, Informa­\ntion and Communication Technology Equipment—Part 1: Safety Requirements\n(IEC 2014) and IEC 60950-1, Information Technology Equipment—Safety—Part\n1: General Requirements (IEC 2005).\nIt should be noted that 60950-1 is an earlier standard that is prescriptive in\nnature; the IT industry is transitioning to 62368-1, which is hazard-based. It is\nbeyond the scope of this white paper to discuss, but a helpful summary is available\nfrom Underwriters Laboratories (UL 2012).\nIn addition to the IEC codes for ITE, the other codes that data center practi­\ntioners need to be aware of are the ASME B31.n series, specifically, B31.3\n(ASME 2016) for interconnecting piping. The ASME has defined piping safety\nsince 1922 and engineers in the facilities world are familiar with this series. These\ncodes typically apply to the site-based interconnecting piping between the system", "chunk": 61}
{"page": 35, "text": "e ASME has defined piping safety\nsince 1922 and engineers in the facilities world are familiar with this series. These\ncodes typically apply to the site-based interconnecting piping between the system\nproviders of hardware and/or the facility. Note also that any toxic, flammable, or\ncorrosive fluid used in liquid cooling is specifically excluded from these discus­\nsions and should be treated separately.\nReading the two pressure test standards in IEC 62368-1 and ASME B31.3\nresults in different guidance for pressure testing. At the risk of oversimplifying\n(the reader should examine both standards and fully understand the implications\nand methodologies of each), the IEC standard requires a leak test at 5x the normal\ndesign pressure, while the ASME standard requires a test at 1.5x the design pres­\nsure.\nASHRAE TC 9.9 began discussions with IEC TC 108 (the committee respon­\nsible for IEC 62368-1) and was informed the 5x value has been changed to 3x\nunder normal operating conditions and 2x under abnormal and single fault condi­\ntions in IEC 62368-1, third edition (IEC 2018).\nOne concern on the part of TC 9.9 is that even the 3x requirement may cause\ndesign issues and preclude liquid cooling in some instances. When the liquid cool­\ning loop is driven by a CDU or a facility cooling system the required test pressure", "chunk": 62}
{"page": 36, "text": "even the 3x requirement may cause\ndesign issues and preclude liquid cooling in some instances. When the liquid cool­\ning loop is driven by a CDU or a facility cooling system the required test pressure\n32\nWater-Cooled Servers\ncould be well over 100 psig (6.9 bar) and could cause problems for some of the\nheat transfer components. Of particular interest are the cold plates attached to the\nsilicon components. These are generally thin, rectangular components where the\nlid could deform at high pressures. Designing the structural hold-down mecha­\nnisms to allow a 3x or 5x pressure test could render the thermal solution too\nexpensive or too large for use in today’s data-center-based ITE.\nThere is a belief that the original IEC 5x test point came from a consideration\nof a fully contained liquid cooling loop inside a laptop or server, leveraging heat­\ning, venting, and air-conditioning standard requirements based on a two-phase\ncooling system.1 IEC 62368-1 has a broad applicability. This is reinforced by the\nuse of liquid filled component (LFC) throughout the IEC pressure test section. In\nthe case of a component inside the ITE, it is reasonable to assume the design pres­\nsures of an LFC are much lower than a row or room-based cooling loop and, as\nsuch, the 5x test value is not a problem. Additionally, the work on the original IEC\n62368-1 code was done before liquid cooling had become as common as it is\ntoday.\nWith all this in mind, it is worth considering the ASME code. In the case\nwhere a CDU or facility-level system provides the cooling fluid to the ITE and is\nthe home of the pump, all of the site-based piping is tested at 1.5x under the", "chunk": 63}
{"page": 36, "text": " considering the ASME code. In the case\nwhere a CDU or facility-level system provides the cooling fluid to the ITE and is\nthe home of the pump, all of the site-based piping is tested at 1.5x under the\nASME code. It then makes sense that the rest of the cooling loop inside the ITE\nshould also be tested to 1.5x. Recall that in this design there is no pump inside the\nITE, it is entirely passive. Additionally, the CDU or facility system regularly\nincludes pressure relief valves. The ability to use 1.5x as a pressure requirement in\nthe design of the IT cooling hardware allows a wider, more economical adoption\nof liquid cooling.\nTo this end, TC 9.9 and the IEC safety committee have agreed to collaborate\non exploring the right value for pressure testing externally connected ITE over the\ncoming months and to provide guidance that is both practical and safe for the IT\nhardware.\nAs of this writing, TC 9.9 recommends following the IEC code for IT hard­\nware assemblies delivered to the data center, and recommends the facility follow\nASME B31.3 for the site-installed interconnecting piping. The reader is encour­\naged to stay aware of the IEC code as changes are expected, such as publishing\nthe 3x requirement and possibly going to 1.5x in the version of the standard\nexpected to be published in 2021.\nThe discussions and review of this topic made TC aware that this topic is con­\nfusing and additional guidance for the end user may be required. The following is\nintended to make this clearer:\n• Pressure testing the ITE at the data center is not recommended, aside\nfrom checking for leaks when the final connection is made. The IT manu­", "chunk": 64}
{"page": 36, "text": "equired. The following is\nintended to make this clearer:\n• Pressure testing the ITE at the data center is not recommended, aside\nfrom checking for leaks when the final connection is made. The IT manu­\nfacturer is responsible for ensuring the equipment is sound when it is\nshipped. This equipment or assembly may be at the blade or server level\n1.\nIEEE PSES Newsletter, Vol. 3 No.4, pages 24–35 by Lal Bahra, PE, published Dec 2007. References\ninclude UL 1995, the heating and cooling equipment (e.g., HVAC) standard. The UL1995 5th Edi­\ntion, published in 2015, reduced the hydrostatic 5x test to 3x, amending the original 5x requirement.", "chunk": 65}
{"page": 37, "text": "nces\ninclude UL 1995, the heating and cooling equipment (e.g., HVAC) standard. The UL1995 5th Edi­\ntion, published in 2015, reduced the hydrostatic 5x test to 3x, amending the original 5x requirement.\nWater-Cooled Servers\n33\nup to the rack or rack/CDU combination. Shutting down or taking off-line\noperating ITE such that new assemblies could be pressure tested when\nadded to a liquid loop in the field should be avoided.\n• The IT manufacturer is responsible for pressure testing the assembly they\nwill ship. This is generally done to the IEC code.\n• The end user and/or their construction contractor is responsible for the\npressure testing of the site-designed and installed interconnect piping/\nhosing between the site-based systems and IT-supplied hardware. This is\ngenerally done to the ASME B31.3 (or international equivalent) code.\nThis is typically done prior to the installation of the IT kit.\n• It is the responsibility of the end-user/owner to ensure the ITE pressure\nrating exceeds that of the cooling loop it will ultimately be attached to.\nDetailed discussions between the owner, IT supplier, and CDU supplier\n(if different than the IT supplier) are strongly recommended.\nTC 9.9 expects that additional specific guidance on pressure testing will be\nincluded in the upcoming third edition of Liquid Cooling Guidelines for Datacom\nEquipment Centers.", "chunk": 66}
{"page": 38, "text": "re strongly recommended.\nTC 9.9 expects that additional specific guidance on pressure testing will be\nincluded in the upcoming third edition of Liquid Cooling Guidelines for Datacom\nEquipment Centers.\n34\nWater-Cooled Servers\nFluid Couplings Used\nin Water-Cooled Systems\nSuccessful implementation of data center water cooling systems requires con­\nsideration of fluid connection points, which are critical to overall system perfor­\nmance and reliability. These points commonly involve quick-disconnect fluid\ncouplings, allowing for connection and disconnection during operation. The types\nand requirements of connections can vary based on the portion of the system they\nserve.\nIn the water-cooled data center seen previously in Figure 6, large flow fluid\nconnection points can be found at the condenser water system (CWS) and facili­\nties water system (FWS) separating external cooling towers and chillers from\ndatacom equipment. Within the ITE environment, key connections may be made\nat the interface of the CDU to the TCS as well as through the datacom equipment\ncooling system (DECS) at the rack level, or to rear door heat exchangers.\nThe following are possible serviceable fluid coupling points for each system:\n• FWS—chiller, in rack-CDUs\n• TCS—CDU secondary side branch, rear door heat exchangers, ITE cabi­\nnets/nodes\nThe primary attributes to consider when specifying fluid couplings, and rec­\nommendations for use in water cooling systems are outlined in the subsequent\nsubsections.\nKey Characteristics\nThe primary driver of using fluid couplings in water cooling systems is to be\nable to make and break fluid connections without affecting the TCS loop opera­", "chunk": 67}
{"page": 38, "text": "subsequent\nsubsections.\nKey Characteristics\nThe primary driver of using fluid couplings in water cooling systems is to be\nable to make and break fluid connections without affecting the TCS loop opera­\ntion, thus creating a serviceable link between equipment. In electrical-based sys­\ntems, this process might be referred to as hot-swappable elements. The goal of\nthis section is to identify key elements of the fluid coupling that relate to system\noperation, performance, and reliability.\nWhen specifying fluid couplings for water cooling systems, it is important to\nfully consider the materials of construction, both wetted and non-wetted. Particu­\nlarly for coupling components exposed to the fluid flow path, materials should be\nchosen that are compatible with the fluid that therefore reduce the risk of corro­\nsion, contamination, physical failure, and so on. The material selection can be key\nto other system attributes as well such as temperature, pressure, condensation,\nweight, and regulatory requirements such as Restriction of Hazardous Substances\n(RoHS) (EU 2011), UL94 (UL 2013), and others.", "chunk": 68}
{"page": 39, "text": "her system attributes as well such as temperature, pressure, condensation,\nweight, and regulatory requirements such as Restriction of Hazardous Substances\n(RoHS) (EU 2011), UL94 (UL 2013), and others.\nWater-Cooled Servers\n35\nFluid Coupling Physical Attributes\nMany styles of fluid couplings are available for use in water-cooling systems,\nbut the general anatomy is relatively common. The coupling consists of two\nhalves, often gendered male/female (plug/socket, insert/body, etc). For sensitive\nenvironments, such as TCS and DECS, coupling shutoff with minimal fluid spill­\nage is recommended. The fluid couplings are typically separated into two main\ncategories—wet break and dry break.\nA wet break connector refers to a coupler that is not closed when the connec­\ntion is broken. The fluid is allowed to escape without blockage. The attached pip­\ning should be drained before separation.\nFigure 12 Wet break quick disconnects.\nFigure 12 shows an example of some wet\nbreak connectors.\nA dry break connector refers to a couplet that is closed or sealed when the\nconnection is broken. The fluid is not allowed to escape from either side of the\nconnection. Both halves of the coupling have a shutoff feature to seal off fluid\nflow during disconnection. The amount of fluid released can vary. Couplings with\nthis type of shutoff may also be described as having nonspill or flush face valves.\nThe method of connecting the coupling is often manually through a latching\nmechanism integrated into the fluid coupling (direct dock) or mounted directly to\na piece of equipment with separate retention features (blind mate). Figure 13\nshows examples of a dry break quick disconnects.\nCoupling Terminations", "chunk": 69}
{"page": 39, "text": "fluid coupling (direct dock) or mounted directly to\na piece of equipment with separate retention features (blind mate). Figure 13\nshows examples of a dry break quick disconnects.\nCoupling Terminations\nThe coupling set can integrate with the water cooling system through a variety\nof termination styles. When using flexible hose or tubing, consideration should be\ngiven to the style of hose barb connection, and whether additional clamps or ties\nshould be employed to ensure reliability during operation. More details on flexi­\nble hose use are available in the following section. When using rigid tubing or\nmating the connector directly with a port or manifold, a threaded termination may\nbe used. Tapered pipe threads may require additional sealing paste on installation\nto ensure a leak-free connection point. Straight thread terminations with elasto­\nmeric O-ring sealing such as Society of Automotive Engineers (SAE) or British\nStandard Pipe Parallel (BSPP) can be a reliable termination option for TCS or\nDECS, where risk severity of leaks is more critical. For fluid connections near\nITE, consideration of vibration should be taken at installation and appropriate\ninstallation torque should be applied to resist loosening over time.", "chunk": 70}
{"page": 40, "text": " leaks is more critical. For fluid connections near\nITE, consideration of vibration should be taken at installation and appropriate\ninstallation torque should be applied to resist loosening over time.\nFigure 13 Dry break quick disconnects. Both plug and sockets of three\ndifferent models represented.\n36\nWater-Cooled Servers\nFluid Coupling Performance\nIn order to ensure consistent and reliable operation of the water cooling sys­\ntem, fluid couplings should be specified accordingly for the segment of system in\nwhich they operate. For fluid connections at the FWS, where emphasis is on high\nflow and operating pressure, couplers have large throughput with low impedance.\nFluid connections at the TCS and DECS are generally smaller in nominal flow\nsize, but more frequent as fluid is distributed throughout the rack. Across the\nentire system, drips and leaks from fluid connections can be problematic, but are\nparticularly so in the DECS where critical and sensitive components are in opera­\ntion.\nCoupling Performance Attributes\nA proposed summary of fluid coupling performance attributes is provided in\nTable 5. For more information on pressure requirements and testing, refer to the\nprevious section, Pressure Testing Requirements. The attributes will be defined as\nfollows:\n• Flow rate—Volumetric fluid flow rate supported for safe, reliable opera­\ntion. When specifying a connector set, preferred installations promote\nmaximum flow with minimal pressure loss. Typical ranges for water-\ncooled server applications may be 0.1 to 10 gpm (.38 to 31.85 L/m).\n• Flow coefficient—Dimensionless factor used to characterize the flow", "chunk": 71}
{"page": 40, "text": "mum flow with minimal pressure loss. Typical ranges for water-\ncooled server applications may be 0.1 to 10 gpm (.38 to 31.85 L/m).\n• Flow coefficient—Dimensionless factor used to characterize the flow\nperformance of a fluid coupling set; a correlation of volumetric flow rate\nto pressure loss for a known fluid. Often reported as a Cv (or Kv) value,\nwhere a Cv value is representative of the volumetric flow rate expected to\nresult in 1 psi (6.9 kPa) pressure loss. Expected flow coefficients of fluid\ncouplings for water-cooled server applications may be between 0.1 and\n8.0+, based on the size of the fluid loop being served.\n• Operating pressure—Maximum internal fluid pressure recommended\nfor safe, reliable operation. Special consideration should be given for", "chunk": 72}
{"page": 41, "text": "0.1 and\n8.0+, based on the size of the fluid loop being served.\n• Operating pressure—Maximum internal fluid pressure recommended\nfor safe, reliable operation. Special consideration should be given for\nTable 5\nFluid Coupling Performance Attributes\nAttribute\nUnit\nDescription\nRated flow rate\nL/min (gpm)\nVolumetric fluid flow rate supported for safe,\nreliable use\nPressure—Operating\nbar (psi)\nMaximum rated fluid pressure supported for\nnormal operation\nPressure—Burst\nbar (psi)\nMinimum rated pressure to cause leak,\ncatastrophic failure\nFlow coefficient\n—\nCorrelates volumetric flow rate to pressure\nloss through fluid coupling (i.e., Cv, Kv)\nSpillage\ncc (mL)\nVolume of fluid loss on disconnection of\ncoupling set\nTemperature—Operating\n°C (°F)\nRated temperature range for normal\noperation\nTemperature—Storage\n°C (°F)\nRated temperature range for storage,\nshipping\nConnection force\nN (lbf)\nForce needed to fully connect coupling set,\noften will increase along with system\npressure\nConnection cycles\ncycles\nMinimum rated number of mechanical\nconnections\nWater-Cooled Servers\n37\nextreme temperature applications, or when in combination with high flow\nrates. An operating pressure from 0 to 120 psi (0 to 827.4 kPa) may be\nconsidered for water-cooling applications.\n• Burst pressure—Minimum internal fluid pressure for catastrophic fail­\nure of a fluid coupling. Common failure mode under burst pressure con­\nditions may be elastomeric seal extrusion. Typical pressure limits for\nfluid couplings may be 2x to 5x operating pressure.\n• Spillage—Volume of fluid present upon disconnection of fluid coupling\npairs. Amount will vary depending on the type of shutoff integral to the", "chunk": 73}
{"page": 41, "text": "for\nfluid couplings may be 2x to 5x operating pressure.\n• Spillage—Volume of fluid present upon disconnection of fluid coupling\npairs. Amount will vary depending on the type of shutoff integral to the\nconnectors. Common fluid coupling embodiments may include poppet or\nflush-face valve types with flush-face generating the lesser amount of\nspillage. A flush-face connector may also be referred to as a nonspill or\ndripless coupling, where the mating surfaces may only be minimally wet­\nted on disconnection. Fluid coupling spillage is often a function of system\npressure and flow rate on disconnection. Consult fluid coupling suppliers\nfor product-specific information.", "chunk": 74}
{"page": 42, "text": "e minimally wet­\nted on disconnection. Fluid coupling spillage is often a function of system\npressure and flow rate on disconnection. Consult fluid coupling suppliers\nfor product-specific information.\n38\nWater-Cooled Servers\nModes of Failure\nThe following are possible situations in which a fluid coupling may fail:\n• Pressure spike (beyond rating)—catastrophic physical coupling failure,\nleak\n• Disconnection under high flow and pressure—seal extrusion, incom­\nplete shutoff\n• Water hammer—seal extrusion, leak\n• Damage/wear of sealing components—leak, unable to connect\n• Debris/contamination in flow path—leak\nTypical Fluid Coupling Characteristics\nA brief survey of commercially available quick disconnects was conducted to\ndetermine the typical characteristics as it pertains to different locations of use.\nTable 6\nTypical Fluid Couplings Characteristics\nAttribute\nUnits\nSystem Segment\nCabinet\nChassis\nDrawer\nBlade\nMating style\n—\nDirect\nDirect\nDirect\nDirect, blind\nTermination\n—\nNPT, ORB NPT, ORB NPT, ORB\nORB, barb\nNominal size\ncm\n(in.)\n5.1–10.2\n(2–4)\n5.1–10.2\n(2–4)\n1.3–5.1\n(0.5–2)\n1.3\n(0.5)\nFlow rate\nL/min\n<1000\n<100\n100\n5\nPressure—Operating maximum\nbar\n10\n10\n10\n5\nPressure—Burst minimum\nbar\n35\n35\n35\n17\nSpillage per disconnection\ncc\n—\n—\n15\n1\nTemperature—Maximum\n°C\n200\n200\n150\n150\nConnection force\nN\n—\n—\n—\n50\nConnection cycles\nNo. cycles\n100\n100\n100\n1000\nTable 6 shows the results of that survey for the following system locations; cabinet\nor rack, chassis, drawer, and blade. Further detail and specification can be\nobtained from the fluid coupling suppliers to ensure proper selection and imple­\nmentation. The termination styles vary from threaded connections such as", "chunk": 75}
{"page": 42, "text": "blade. Further detail and specification can be\nobtained from the fluid coupling suppliers to ensure proper selection and imple­\nmentation. The termination styles vary from threaded connections such as\nnational pipe thread (NPT), O-ring boss (ORB), or hose barb.", "chunk": 76}
{"page": 43, "text": "the fluid coupling suppliers to ensure proper selection and imple­\nmentation. The termination styles vary from threaded connections such as\nnational pipe thread (NPT), O-ring boss (ORB), or hose barb.\nWater-Cooled Servers\n39\nFlexible Hose Used\nin Water-Cooled Systems\nThe use of flexible hose within liquid cooling systems for ITE is highly bene­\nficial for cost mitigation, ease of service, and design simplification; however,\nthere are several key design considerations that should be included. These hoses\ncan be used to connect server elements to a manifold, as seen in\nFigure 14 Flexible hose used to connect a manifold to a server blade in a\nsystem.\nFigure 14.\nAnother common use for flexible hoses is to provide internal interconnect\nwithin the server as well. Figure 15 shows how flexible hoses are used to route\nbetween CPU cold plates and dual in-line memory modules (DIMM) cooling\nstructures.\nMaximum Temperature Ratings\nThe maximum temperature rating of the flexible hose should be carefully con­\nsidered. The inlet water temperature plus the caloric temperature rise of the fluid\nshould be utilized to determine the bulk fluid temperature. The resulting highest\nbulk temperature of the fluid should be used as a minimum temperature to con­\nsider. However, one must pay attention to all the surfaces that come in contact\nwith the flexible hose. If this flexible hose is brought to the cold plate of a CPU,\nfor example, the temperature of the contact surface should also be considered.\nThis surface temperature will be at a higher temperature than the bulk fluid tem­", "chunk": 77}
{"page": 44, "text": " is brought to the cold plate of a CPU,\nfor example, the temperature of the contact surface should also be considered.\nThis surface temperature will be at a higher temperature than the bulk fluid tem­\nFigure 15 Flexible hose used to connect CPU cold plates and DIMM\ncooling structures in a server.\n40\nWater-Cooled Servers\nperature. The design must carefully determine the temperature rating of the hose\nbased on the highest temperature seen by that hose.\nMaximum Pressure Ratings\nThe flexible hose is most likely the most susceptible component in the water-\ncooled system to high pressure. As discussed in the previous section, the operating\nand burst pressure should be determined and sized as to give appropriate factors of\nsafety when using flexible hoses.\nFlammability Requirements\nThe flammability requirements for the system must be maintained when\nselecting the flexible hose. The designers company, local geographies, or cus­\ntomer sites may have very specific requirements regarding the flammability\nrequirements of the products in use. Typically, the flexible hose should meet a\nminimum rating of UL94-V1 (UL 2013).", "chunk": 78}
{"page": 45, "text": " or cus­\ntomer sites may have very specific requirements regarding the flammability\nrequirements of the products in use. Typically, the flexible hose should meet a\nminimum rating of UL94-V1 (UL 2013).\nWater-Cooled Servers\n41\nHose Material\nBecause flexible hose is in contact with the fluid for a long time, compatibility\nwith the working fluid must be considered when selecting the hose material. In\naddition, low hose permeability must be taken into account to ensure a significant\nsystem life. Suggested materials when using deionized water or a mixture with\nethylene glycol include PTFE, EPDM, NBR, FEP, FKM, polyurethane, and nylon.\nIt is better to consult with the fluid supplier to get more information on the selec­\ntion of hose materials.\nHose Reinforcement\nAnother design consideration when using flexible hose is the use of reinforce­\nments in the hose material. Some flexible hoses come with a form of reinforce­\nment that enhances the pressure ratings of the hose, as seen in\nFigure 16 Flexible hose reinforcement.\nFigure 16. It is very\nimportant to understand if that reinforcement ever comes in contact with the fluid.\nThere may be a protective layer on the inside of the hose that could fail with punc­\nture, stress, or pressure and result in a non-desired material coming in contact with\nthe internal fluid. An increase in hose bend radius is another disadvantage of add­\ning hose reinforcement.\nBend Radius", "chunk": 79}
{"page": 46, "text": " stress, or pressure and result in a non-desired material coming in contact with\nthe internal fluid. An increase in hose bend radius is another disadvantage of add­\ning hose reinforcement.\nBend Radius\n42\nWater-Cooled Servers\nThe bend radius of a flexible hose can vary greatly and is typically the small­\nest radius that the hose can be bent, as seen in\nFigure 17 Example of a flexible hose bend radius.\nFigure 17. It is important to design\nto the manufacturers’ recommended bend radius. This ensures that the hose does\nnot deform or become structurally compromised. Each manufacturer will have a\nspecific bend radius for specific flexible hose types.\nTermination\nThe termination of the flexible hose can be a critical element to their success­\nful use. There are several popular styles of termination and connection to other\ncomponents: hose barbs, pagoda joints, compression fittings or sleeves, quick\nrelease, and push-on styles.\nFluid Interaction\nThe flexible hose must be materially compatible with the working fluid and\nsurface materials it comes in contact with. In addition, the permeability of the\nhose should be well understood and must be low enough such that the fluid will\nnot significantly move though the hose material. Finally, the flexible hose material\nmay absorb the chemicals being used to provide anticorrosion protection. It is", "chunk": 80}
{"page": 47, "text": " low enough such that the fluid will\nnot significantly move though the hose material. Finally, the flexible hose material\nmay absorb the chemicals being used to provide anticorrosion protection. It is\nWater-Cooled Servers\n43\nstrongly recommended that a long-term study of the hose material and working\nfluid be conducted to look for these issues.\nThermal Expansion\nFlexible hose materials tend to experience greater thermal expansion than hard\ntube/pipe materials. This expansion and contraction can gradually loosen a flexi­\nble hose at the fitting connection points. This may suggest applying double hose\nclamps in some cases. Additionally, certain hose materials may become more brit­\ntle and less suitable for internal liquid pressure cycling at lower temperatures. To\nensure liquid solution reliability in deployment, temperature cycling should be\nconducted beyond the supported operating and nonoperating temperatures for the\nITE.\nPuncture Prevention\nSharp edges from server sheet metal, poor quality control on barb fittings, liq­\nuid-born metallic shavings left in an attached piping system, and other nearby\nmechanical structures are just a few examples of elements within a liquid data\ncenter environment that might potentially puncture the sidewall of a flexible hose.\nPoorly machined edges on barb fittings can create small cuts on the inside of flex­\nible hoses that weaken the material’s ability to withstand maximum rated pressure\nand may present fatigue failure in the future. It is recommended that shielding\nand/or hose reinforcement be implemented in and around flexible hose installa­\ntions to prevent unintentional puncture.", "chunk": 81}
{"page": 48, "text": "\nand may present fatigue failure in the future. It is recommended that shielding\nand/or hose reinforcement be implemented in and around flexible hose installa­\ntions to prevent unintentional puncture.\n44\nWater-Cooled Servers\nClarifications of the FCS and\nTCS Loops Described in Liquid\nCooling Guidelines for\nDatacom Equipment Centers,\nSecond Edition\nIn Liquid Cooling Guidelines for Datacom Equipment Centers, second edition\n(ASHRAE 2014), there are four loops described. The first and closest to the heat\nsource is a DECS, next is the TCS, then the FWS, and finally the CWS. In prac­\ntice, the DECS terminology is rarely used and the TCS loop is given much greater\nusage. The primary difference between the two loops is the physical boundary\n(the DECS being fully inside the electronics rack). When the DECS loop uses\nwater, there is no other significant difference. Note also there are full chapters\ndedicated to the TCS loop (Chapter 6) and the FWS loop (Chapter 5), but not the\nDECS loop. In general, the data in Chapter 6 is largely applicable to a DECS loop\n(if using water) which is essentially a TCS loop inside of the rack boundary. The\nmain reason for referring to a separate DECS loop is when that loop contains a\nfluid different from water, e.g., a proprietary heat transfer fluid.\nThe above-referenced chapters have also been a source of confusion through\ntheir occasional misapplication. This is described in the above section on water\nquality and the FWS and TCS guidelines. There have been instances where these\nhave been misapplied. For example, when the facility owner is told their building-\nlevel cooling system (essentially an FWS) should meet the water quality guideline", "chunk": 82}
{"page": 48, "text": "ere have been instances where these\nhave been misapplied. For example, when the facility owner is told their building-\nlevel cooling system (essentially an FWS) should meet the water quality guideline\ntable for the TCS loop from Chapter 6 by mistake, when they are likely already at\nor near the guidelines in Chapter 5, the wisdom of going to liquid cooling is called\ninto question. Conversely, applying Chapter 5 water (FWS) to a very fine pitch\nmicrochannel cold plate on a CPU could lead to plugging, corrosion, or other fail­\nure. Neither are good, and misapplying Chapters 5 and 6 to the wrong loops can\nbe catastrophic.\nAnother common pitfall is using Table 5.1 or Figure 5.3 in Chapter 5 too liter­\nally. These provide information about typical installations and methods to make a\nwater that meets W1–W5. There is no requirement to use the typical equipment\ncalled out as Wn at any level. The engineer should in fact work to provide the\nwater temperatures called out with the most efficient and lowest total cost of own­\nership (TCO) method possible. If a site can produce W2 water using cooling tow­\ners alone there is no requirement to have a chiller, even though a chiller is listed as\ntypical for W2. Over-applying these guidelines can cost money.", "chunk": 83}
{"page": 49, "text": "If a site can produce W2 water using cooling tow­\ners alone there is no requirement to have a chiller, even though a chiller is listed as\ntypical for W2. Over-applying these guidelines can cost money.\nWater-Cooled Servers\n45\nFuture Work\nand Additional Resources\nThere are other ongoing activities outside of ASHRAE focused on liquid cool­\ning of ITE. The following are two of particular note:\n• The Energy Efficient High-Performance Working Group (EEHP­\nCWG)—The EEHPCWG is a volunteer organization of primarily high-\nend computing and simulation practitioners. This group has a subteam\nworking on commissioning. Liquid cooling has shown to be more quickly\nadopted into high-performance computing than enterprise or cloud work­\nloads and because of this the working group has an extensive user base to\ndraw upon for lessons learned and best practices. The EEHPCWG web­\nsites are:\n•\nhttps://eehpcwg.llnl.gov/index.html\n•\nhttps://eehpcwg.llnl.gov/infra_lcc.html\n• The Green Grid (TGG)—The Green Grid has a long history of collabo­\nration with TC 9.9 and that organization is currently working on select\nliquid cooling topics, specifically IT design enabling multi-refresh liquid\ncooling and a total cost of ownership (TCO) calculator for liquid cooling\ndata centers. TGG’s web site is:\n•\nwww.thegreengrid.org\nImmersion cooling continues to be an area of interest, although adoption rates\nhave been slow. There are generally two classes: first mineral oil or synthetic oils\n(polyalphaolefin [PAO]), or engineered fluids. In the case of oils, there remain\nminor material compatibility issues that all parties need to be aware of and address", "chunk": 84}
{"page": 49, "text": "irst mineral oil or synthetic oils\n(polyalphaolefin [PAO]), or engineered fluids. In the case of oils, there remain\nminor material compatibility issues that all parties need to be aware of and address\nin the implementation. In the case of engineered fluids there have been studies\nwhich showed significant material issues for some fluids and other engineered flu­\nids having global warming potential values that are so high they become nonstart­\ners from an environmental perspective. The TC is considering a broader coverage\nof immersion cooling in the forthcoming third edition of Liquid Cooling Guide­\nlines for Datacom Equipment Centers.", "chunk": 85}
{"page": 50, "text": "art­\ners from an environmental perspective. The TC is considering a broader coverage\nof immersion cooling in the forthcoming third edition of Liquid Cooling Guide­\nlines for Datacom Equipment Centers.\n46\nWater-Cooled Servers\nReferences\nASHRAE. 2014. Liquid cooling guidelines for datacom equipment centers, sec-\nond edition. Atlanta: ASHRAE.\nASHRAE. 2018. IT equipment power trends, third edition. Atlanta: ASHRAE.\nASME. 2016. ASME B31.3, Process piping. New York: American Society of\nMechanical Engineers.\nEU. 2011. Directive 2011/65/EU of the European Parliament and of the Council\nof 8 June 2011 on the restriction of the use of certain hazardous substances in\nelectrical and electronic equipment. Brussels: European Union.\nIEC. 2005. IEC 60950-1:2005, A1+A2:2013, Information technology equip-\nment—Safety—Part 1: General requirements. Geneva: International Electro-\ntechnical Commission.\nIEC. 2014. IEC 62368-1:2014, Audio/video, information and communication\ntechnology equipment—Part 1: Safety requirements. Geneva: International\nElectrotechnical Commission.\nIEC. 2018. IEC 62368-1:2018, Audio/video, information and communication\ntechnology equipment—Part 1: Safety requirements. Geneva: International\nElectrotechnical Commission.\nISO. 2008.ISO 16889:2008, Hydraulic fluid power—Filters—Multi-pass method\nfor evaluating filtration performance of a filter element. Geneva: International\nOrganization for Standardization.\nUL. 2012. The road toward a new hazard-based standard: IEC 62368-1. North-\nbrook, IL: Underwriters Laboratories.\nUL. 2013. UL 94, Standard for tests for flammability of plastic materials for parts\nin devices and appliances. Northbrook, IL: Underwriters Laboratories.", "chunk": 86}
