{"page": 1, "text": "White Paper Developed by\nASHRAE Technical Committee 9.9, Mission Critical Facilities, \nData Centers, Technology Spaces, and Electronic Equipment\nEmergence and \nExpansion of\nLiquid Cooling in \nMainstream\nData Centers\nPeachtree Corners\n"}
{"page": 2, "text": "© 2021 ASHRAE\n180 Technology Parkway · Peachtree Corners, GA 30092 · www.ashrae.org · All rights reserved.\nThis white paper was developed by \nASHRAE Technical Committee (TC) 9.9, Mission Critical Facilities, Data Centers, \nTechnology Spaces, and Electronic Equipment.\nwww.ashrae.org/datacenterguidance\nhttp://tc0909.ashraetcs.org\nASHRAE is a registered trademark in the U.S. Patent and Trademark Office, owned by the American Society of\nHeating, Refrigerating and Air-Conditioning Engineers, Inc.\nASHRAE has compiled this publication with care, but ASHRAE has not investigated, and ASHRAE expressly\ndisclaims any duty to investigate, any product, service, process, procedure, design, or the like that may be described\nherein. The appearance of any technical data or editorial material in this publication does not constitute endorsement,\nwarranty, or guaranty by ASHRAE of any product, service, process, procedure, design, or the like. ASHRAE does\nnot warrant that the information in the publication is free of errors, and ASHRAE does not necessarily agree with any\nstatement or opinion in this publication. The entire risk of the use of any information in this publication is assumed\nby the user.\nNo part of this publication may be reproduced without permission in writing from ASHRAE, except by a reviewer\nwho may quote brief passages or reproduce illustrations in a review with appropriate credit, nor may any part of this\npublication be reproduced, stored in a retrieval system, or transmitted in any way or by any means—electronic,\nphotocopying, recording, or other—without permission in writing from ASHRAE. Requests for permission should\nbe submitted at www.ashrae.org/permissions.\n"}
{"page": 3, "text": "Contents\nAcknowledgments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nObjective of the White Paper. . . . . . . . . . . . . . . . . . . . . . . .2\nIntroduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3\nChange to ASHRAE Water Classifications . . . . . . . . . . . . .4\nMotivations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5\nSocket Power Increased and\nCase Temperature Reductions  . . . . . . . . . . . . . . . . . . .5\nMemory Power Increases. . . . . . . . . . . . . . . . . . . . . . . .8\nData Center Impacts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .9\nImpact of Increased Airflow Per Rack  . . . . . . . . . . . . . .9\nImpact of Specialty Servers with\nReduced Inlet Temperature Requirements  . . . . . . . . . .9\nFan Power as a Percentage of Server Power . . . . . . .10\nAcoustical Impact of Increased Power and Airflow  . . .10\nHot Aisle Temperature and Worker Safety. . . . . . . . . .11\nWorkload-Dependent Regression of Air and\nWater Inlet Conditions. . . . . . . . . . . . . . . . . . . . . . . . .12\nFacility Temperatures May Need to Decrease. . . . . . .12\nMultiple Components Driving Difficulty to Cool  . . . . . .13\nDecreased Hours of Economization. . . . . . . . . . . . . . .14\nNo Water to the Rack, What to Do?  . . . . . . . . . . . . . . . . .16\nAppendix:\nAdditional Information and Other Considerations . . . .17\nEnergy Effectiveness . . . . . . . . . . . . . . . . . . . . . . . . . .17\nTCO Discussion Energy Effectiveness. . . . . . . . . . . . .17\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 4, "text": "Waste Heat Reuse . . . . . . . . . . . . . . . . . . . . . . . . . . . .18\nPure Performance  . . . . . . . . . . . . . . . . . . . . . . . . . . . .18\nImmersion. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .19\nMemory Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .19\nAcoustics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .21\nDisruptive Workload Types  . . . . . . . . . . . . . . . . . . . . .23\nData Center Infrastructure Limitations . . . . . . . . . . . . .23\nNomenclature. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .26\nReferences  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .28\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 5, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n1\nAcknowledgments\nThe ASHRAE TC9.9 committee would like to thank the following people for\ntheir work and willingness to share their subject matter knowledge to further the\nunderstanding of liquid cooling as applied to servers deployed into data centers.\n• Paul Artman—Technical Director, Advanced Micro Devices, Raleigh, \nNC; Corresponding Member ASHRAE\n• Tozer Bandorawalla, PhD—Intel, Hillsboro, OR; Corresponding Member \nASHRAE\n• David Grant, PE, CEM, DCEP—Oak Ridge National Laboratory, Oak \nRidge, TN; Corresponding Member ASHRAE\n• John Gross, PE, ATD—J.M. Gross Engineering, Richmond, TX; Corre-\nsponding Member ASHRAE\n• Jason Matteson—Director of Product Strategy, Iceotope, Raleigh, NC; \nCorresponding Member ASHRAE\n• David Moss (co-lead)—Dell, Austin, TX; Corresponding Member \nASHRAE\n• Chris E. Peterson—Technical Staff, Dell ISG, Round Rock, TX\n• Suresh Pichai, PE—Director, Equinix Global Engineering, Simpsonville, \nSC\n• Mani Prakash, PhD—Senior Principal Engineer, Intel, Austin, TX; Cor-\nresponding Member ASHRAE\n• Matt Shumway—Technology Development, Office of the CTO, Seagate, \nShakopee, MN\n• Mark Steinke, PhD (co-lead)— Senior Manager, Data Center GPU and \nAccelerated Computing Thermal Mechanical Engineering, Advanced \nMicro Devices, Austin, TX; Corresponding Member ASHRAE\nA special thank you to the reviewers of this paper: Roger Schmidt, Dustin\nDemetriou, Dave Kelley, John Groenewold, Terry Rodgers, John Bean, and\nGerardo Alfonso.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 6, "text": "2\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nObjective of the White Paper\nThe IT industry is at a performance inflection point. When purchasing a new\ncomputing device, it is expected to be more powerful than the previous genera-\ntion. As for servers, over the last decade the industry had a period where signifi-\ncant performance increases were delivered, generation over generation,\naccompanied by modest and predictable power increases. That period ended\naround 2018. Large power increases in the compute, memory, and storage subsys-\ntems of current and future IT equipment are already challenging data centers,\nespecially those with short refresh cycles. The challenges will only increase. Liq-\nuid cooling is becoming a requirement in some cases, and should be strongly and\nquickly considered. This paper explains why liquid cooling should be considered,\nrather than the details around what liquid cooling is or how to deploy it.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 7, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n3\nIntroduction \nLarge increases in IT equipment power will require additional equipment\nenergy use and cooling resources will result in fewer servers per rack. During the\n1990s and early 2000s, IT equipment power draw increased regularly. At the time,\nnameplate power was the typical planning metric, so a refresh may not have been\nthat problematic. This paper will address three time frames: the early time frame\nwhere power increases were acceptable, the period following where power\nremained relatively constant, and the current time frame where power draw is\nagain on the rise. Now that more accurate power levels are the data center plan-\nning metric, there is no longer a comfortable margin of power and cooling over-\nprovisioning resulting from the use of the nameplate metric.\nLiquid-only processor chips are currently available, and more are coming in\nthe near future. There are many who wish to put off the introduction of liquid\ncooling into the data center due to its cost and complexity. There are data center\nimpacts associated with the continued push for higher and higher levels of air\ncooling. These impacts are likely mitigated by liquid cooling and should be a\npoint of consideration whether or not the data center is considering using liquid-\nonly chips. One of the unintended consequences of increasing chip power is the\nneed to reduce the case temperature. The case temperature, sometimes called lid\ntemperature, is the temperature on the top surface of the chip, typically at its cen-\nter; this is often referred to as Tcase. Chip vendors characterize the relationship of\nthe case temperature, an externally measurable location, to the critical internal\nchip temperatures. Tcase is used during the IT equipment thermal design process\nto ensure the chip is adequately cooled. With case temperatures decreasing in the\nfuture, it will become increasingly harder to use higher ASRHAE classes of both\nair and water. It is recommended that any future data center includes the capability\nto add liquid cooling in the design of the data center.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 8, "text": "4\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nChange to\nASHRAE Water Classifications\nThere has been some confusion over the ASHRAE water classifications. As\noriginally written, servers did not necessarily have a clearly defined compliance\nobligation over the range of temperatures within the classifications. For simplicity,\nthe W classes are being renamed with the upper temperature limits incorporated in\nthe name. All classes will carry a lower temperature limit of 2°C (35.6°F). The\nclasses are newly named as follows: W17 (previously W1), W27 (W2), W32\n(W3), W40 (new), W45 (W4), and W+ (W5). Server capability has been strength-\nened by adding the following: “operating within a particular environmental class\nrequires full performance of the equipment over the entire environmental range of\nthe specified class, based on nonfailure conditions.” This change is included in the\nfifth edition of Thermal Guidelines for Data Processing Environments (ASHRAE\n2021), released in 2021. In addition, the upcoming third edition of the Liquid\nCooling Guidelines for Datacom Equipment Centers (ASHRAE 2013) will also\ninclude the update.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 9, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n5\nMotivations\nRealizing the drastic increases in device power facing the industry, the authors\nset out to write this paper as a warning of the impending challenge. Responding to\nthe need for real-time data analytics, chip manufacturers are responding with\nhigher-frequency parts, raising thermal design power while lowering package case\ntemperature requirements. There will be an increasing number of device inventory\nor stock keeping units (SKUs) that require liquid cooling. With multicore parts\nreaching performance limits, the only option for increased performance is\nincreased power. Expect an increased shift from off-roadmap SKUs to on-road-\nmap SKUs in the future. Also, expect the power levels of the entire on-road SKU\nstack power to creep upward.\nSocket Power Increases and\nCase Temperature Reductions\nHigher performance demands placed upon servers can be seen in the form of\nincreasing power for the central processing units (CPUs), graphic processing units\n(GPUs), and field programmable gate arrays (FPGAs). The increasing perfor-\nmance demands and power trends can now be seen across all processing technolo-\ngies. To generalize the power demand placed upon these devices, the term socket\npower will be used to describe the power requirement for that device, whether it\nbe CPU, GPU, or FPGA. In this way, the processing technology can become inde-\npendent and the cooling requirements need only be related to that processor, or\nsocket. \nTo describe the cooling solution requirements, a commonly used metric called\nthermal resistance (ca) is used to represent the effectiveness of a thermal solu-\ntion. As a heat sink or a cold plate is used to capture heat from a device, the ther-\nmal resistance represents the temperature difference between the processor case\nand the cooling medium, divided by the device power, typically in °C per watt.\nThe lower the thermal resistance value, the more effective the cooling solution.\nFigure 1 shows the thermal resistance required to cool past, current, and future\nsocket solutions from the processor manufacturers (IBM, Sun, Intel, AMD,\nNVIDIA, ARM). Only data that has been released is included in the dataset. The\nhighest available processor power is used as the reported socket power and the\ncase or junction temperature for that processor is also used to determine the ther-\nmal resistance. The thermal resistance, represented roughly by the dashed polyno-\nmial trend line in the figure, represents the cooling requirement for the socket\nitself and does not account for upstream components preheating the air prior to\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 10, "text": "6\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nreaching the socket. The declining trend in thermal resistance over time is clearly\ndisplayed. As socket power goes up, so does the temperature difference between\nthe device and the cooling medium, whether liquid or air. As a result, improve-\nment in cooling performance is required, which forces a reduction in cooling inlet\ntemperature or a shift to different cooling technologies. This trend is driving a\nshift from air to liquid cooling technologies, as liquid cooling is many times more\neffective at removing heat than air. Hence, the thermal resistance needed to cool\nthe current higher power devices is much lower than it was 10 or 20 years ago.\nThe thermal resistance relates the socket power and maximum case temperature\nlimit to the fluid temperature whether the fluid is air or single- or two-phase\nimmersion.\nAnother way to look at the data is to express the inverse of thermal resistance,\nor the degree of cooling difficulty. Expressed as the inverse of thermal resistance,\nFigure 2 shows clear trends over three time periods. In the first period, 2000\nthrough 2010, performance increases were enabled by increasing device power.\nThe industry was very close to needing liquid cooling at the end of this period.\nGiven the looming tipping point or need to shift to liquid cooling in or around\n2010, chip manufacturers managed to avoid this transition through a fundamental\nand architectural design shift. This is shown in the second time frame, the multi-\ncore period, where performance increases were enabled by increasing the number\nFigure 1 Thermal resistance required to cool socket power.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 11, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n7\nof cores while spreading the same total power amongst more sources within the\nchip. From around 2018 to the present, the benefits and advantages of this multi-\ncore period diminish. Devices are no longer spreading power amongst more cores.\nDevice power must increase to enable further performance increases. In addition,\nmany software workloads can use multithread processing that allows for further\nuse of socket thermal design power (TDP). Add to that, related case temperature\ndecreases only serve to steepen the slope as the denominator (temperature) trends\ndown and the numerator (wattage) trends up. This period might be thought of as\nthe “power wars,” as device vendors try to outperform their competitors.\nFigure 3 presents the same degree of cooling difficulty as in Figure 2, but now\nin a log scale. The exponential trends will appear linear in this view and the three\nperiod trends can be more easily identified. As noted previously, only data that is\nreleased and/or publicly available is represented in this figure. Any data that\nwould be deemed unreleased is used in formulating the trendline but not repre-\nsented in the graph. The current trendline again increases at a faster rate than\nduring the first period. The trend is clear that higher socket powers with lower\nTcase requirements are present in the upcoming generations of processors and\nwill hasten the adoption or expansion of liquid cooling.\nFigure 2 Degree of cooling difficulty for socket cooling, 1/ca.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 12, "text": "8\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nMemory Power Increases\nThe memory subsystem is rapidly emerging as a cooling challenge as well. As\nthe memory speeds increase and the number of dual in-line memory modules\n(DIMMs) per socket increase, the cooling challenge is compounded by an\nincrease in the power density of components on the DIMM as well as an increase\nin the total power of the memory subsystem. Depending upon the server layout, in\nsome cases where memory is upstream of processors or GPUs, the increased\npower also causes a high degree of preheat, increasing the cooling demands\nplaced upon the processor. Liquid cooling is moving from an enhancement to a\nrequirement for high-capacity memory given the significant increase in power for\nfifth generation double data rate memory technology (DDR5), expected to be\nintroduced in 2021, as frequency scales to meet customer workload requirements.\nFor previous memory technology transitions the memory voltage could be\nreduced to offset frequency increases, but this is no longer possible.\nFigure 3 Degree of cooling difficulty for socket cooling, 1/ca, in log scale.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 13, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n9\nData Center Impacts\nServer manufacturers will stretch air cooling as far as possible, but that has\nimplications. To keep advancing air cooling, the server simply needs more airflow.\nIf done within the same size enclosure, that will be an increase in airflow per U,\nwhich has already surpassed the ability of providing conditioned air to the cold\naisle in many cases. Increases in flow rate often are accompanied by increases in\nacoustical noise emissions. This has already been noted as problematic in the\nASHRAE white paper “Hard Disk Drive Performance Degradation Susceptibility\nto Acoustics” (ASHRAE 2019). Increase in raw fan power may be objectionable.\nThe server industry has done a great job reducing fan power as a percentage of\nserver power, from levels as high as 20% down to as low as 2% in some cases.\nContinuing to use air cooling driven by these higher power components will\nreverse this positive trend of lower fan power.\nImpact of Increased Airflow Per Rack\nFirst mentioned in ASHRAE Datacom Book 13, IT Equipment Design Impact\non Data Center Solutions (ASHRAE 2016), it was said that best-of-breed data\ncenters could deliver 1900 cfm per floor tile. There are servers on the market\ntoday that require 100 cfm or more per U. If relying solely on a single tile in the\nraised floor, that would translate into only occupying 19U within a rack. Of\ncourse, there is supplemental cooling in the form of overhead or row cooling and\none could consider replacing or supplementing raised-floor cooling with a closely\ncoupled coil such as a rear door heat exchanger. Many data centers, however,\ngradually depopulate IT equipment as they refresh their racks to fit within legacy\npower or cooling levels.\nImpact of Specialty Servers with\nReduced Inlet Temperature Requirements\nMany of the 100 cfm per U servers referenced above are extremely dense,\nresulting in temperature limitations of ASHRAE classes A1 or A2. To meet these\nenvironmental temperature requirements, these products may limit the number\nand type of components designed into the server. For example, the server might be\nan A2 product with very few drives, without a full GPU complement, or with\nlower power CPUs; however, when one purchases this type of server because of\nits density capability, it can be rated to no more than 25°C or 30°C. This might\nincrease the challenge of positioning these servers and requiring them to go into a\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 14, "text": "10\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\ncolder portion of the data center. As part of Thermal Guidelines for Data Process-\ning Environments, Fifth Edition (ASHRAE 2021), a new H1 class is created for\nhigh density, air cooled IT equipment with an allowable range of 15°C to 25°C\n(59°F to 77°F)and a recommended range of 18°C to 22°C (64.4°F to 71.6°F). To\nbe clear, the intent of the H1 class is to cover existing and future products that,\nwhen modestly to fully loaded, cannot meet the ASHRAE A2 temperature range\nand are sold today by the server original equipment manufacturers (OEMs) as\nlower-temperature products. \nFan Power as a Percentage of Server Power\nThe IT manufacturers represented within TC9.9 have spent considerable time\nover the last decade repeatedly saying that fan power is not 20% of a server’s\npower. At one point, it was. Particularly when servers used constant-speed fans, it\nwas common to waste 20% of the total server power on fan power. The industry\nevolved and began using variable-speed fans with rudimentary control, offering\nsome relief in fan power. Servers have progressed with further optimization using\nvery complex algorithms acting on feedback from many sensors that tune fans\nindividually to no more airflow than is needed. During the multicore period, fan\npower decreased to below 2% in many cases. Responding to the steep challenge\nseen in the “power wars” shown in Figure 3, fan power is on the rise again—expo-\nnentially. A fan power percentage of 10% to 20% is not uncommon for some of\nthe denser servers. Interestingly, it is not always a hot chip triggering higher fan\nspeed. Quite often, the fans must speed up due to excessive preheat violating rear\nrack air temperature design. Like the components on the circuit boards, rear-\nmount electronics such as power supplies and active optical connectors also have\na maximum inlet temperature. Those trying to hold on to air cooling, putting off a\nmove to liquid, might consider total cost of ownership (TCO) implications of 10%\nto 20% fan power inside the server. In a 50 kW rack, the fan power translates to be\nat least 5 kW. Additionally, it is important to acknowledge server cooling fans are\npowered by the same uninterruptible power supply (UPS) source as the server\nitself. As such, retaining air-cooled IT equipment while server fan power\nincreases from 2% to 10% of the total server power equates to reducing the data\ncenter UPS capacity by 8%.\nAcoustical Impact of Increased Power and Airflow\nAcoustical output accompanies airflow increases and thus has repercussions\nfor human interaction in addition to performance of rotational media. Data center\nand individual product sound pressure levels already reach levels that require U.S.\nOccupational Safety and Health Administration (OSHA) consideration for hear-\ning protection. Further airflow increases will only exacerbate this safety issue.\nRotational media continue to be affected by vibrations transmitting along chassis\nfrom air movers at a magnitude that scales with about the second power of air\nmover speed, but the acoustical impact is now dominating. As capacity of rota-\ntional media increases, their targets for writing data are becoming smaller and are\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 15, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n11\nthus more susceptible to both the wider frequency range of acoustic energy (i.e.,\nup to 20 kHz that reflects multiple blade-pass harmonics) and the sound pressure\nthat scales at about the fifth power of air mover speed.\nHot Aisle Temperature and Worker Safety\nThere are multiple workplace safety standards globally that deal with heat\nstress on workers in a given environment. Within the United States, OSHA is\noften referenced as the authority, with research input from the National Institutes\nof Health (NIH) and other health organizations. Most use wet-bulb globe tempera-\nture (WBGT) as the key metric to determine the exposure conditions, exposure\ntime, and risk of heat stress. WGBT is based on dry-bulb temperature measured\nwith a black globe thermometer Tg, natural wet-bulb temperature Tnw, wind speed,\nsolar radiance, and cloud cover. In the case of data center hot aisles, solar radia-\ntion and cloud cover do not apply. As such, the WBGT is calculated as follows\n(OSHA 2020):\nWBGT = 0.7 · Tnw + 0.3 · Tg\nOne byproduct of increased inlet rack temperatures and humidity is a corre-\nsponding increase in the temperature and moisture content in the hot aisles. Typi-\ncal work performed in the hot aisles of a data center, including but not limited to\ncabling and component replacement, can be categorized by OSHA as Easy (com-\nponent replacement) or Moderate (cabling).\nIn the case of air-cooled IT equipment operating at the upper limit of the\nASHRAE recommended range of 27°C (80.6°F), and maximum recommended\ndew point of 15°C (59°F) with a rack T of 15°C (27°F), there are no limitations\nto Easy work, but Moderate work requires a 30 minute break every hour and a pre-\nscribed minimum amount of water intake to avoid heat stress.\nTaking the case above and moving to the upper dry bulb of the A1 allowable\nrange (32°C [89.6°F]) with a 15°C (27°F) T across the rack, and no work of any\nkind in the hot aisles meets the safety guidelines without risk of heat stress per the\nOSHA standard. However, localized cooling could be provided while the service\npersonnel are working in the high-temperature area. \n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 16, "text": "12\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nWorkload-Dependent\nRegression of Air and Water Inlet \nConditions\nAs shown in Figure 3, there was an entire decade where server power hardly\ngrew at all. Servers could be refreshed by new versions with good performance\nimprovements and maybe slightly higher power levels due to an increase of simi-\nlar power memory DIMMs. The industry became accustomed to a trajectory\nwhere air and water inlet temperatures were continually expanding, increasing\nopportunities for economization, heat recovery and reuse, and other similar highly\nefficient solutions. While this is still forecast to be present in many markets, it is\ncritical to understand this trend is dependent upon IT equipment workload. There\nare plenty of data centers who are already seeing servers produced from the\n“power wars” period shown in Figure 3. While they had been used to only minor\npower increases, they may be faced with accommodating a server with 25% or\nmore power and cooling requirements than the one it replaces. This much of an\nincrease is typically not easy to absorb. The next challenge may be the tempera-\nture set point. Those operating within a cold data center, using chillers year-round,\nprobably won’t have an issue. With data centers trying to operate more efficiently,\nthey may already be seeing issues due to their higher air set point, especially if\ndeploying the new H1 class servers mentioned in the section on Impact of Spe-\ncialty Servers with Reduced Inlet Temperature Requirements.\nFacility Temperatures May Need to Decrease\nHyper-dense systems that require a reduced ambient temperature supply due\nto difficulties with chip temperatures and/or preheat issues already exist. Obtain-\ning a server with ASHRAE air cooling class A4 (max of 45°C [113°F]) support\nwas once fairly easy; however, many of these platforms have already slipped back\nto only supporting the A3 or even A2 class. The hyper-dense systems may only\nsupport A2 with limited configurations. As mentioned previously, ASHRAE has\njust defined the H1 category with the suggestion that they be segregated into a\nmore controlled portion of the data center. Similarly, supported water tempera-\ntures will soon be regressing due to increased power and lowered case tempera-\ntures. \nFigure 4 attempts to show a transition from air to liquid cooling based on\nsocket power. It is not exact, but some important trends should be recognized. As\nsocket power moves through 300 W toward 400 W, standard 1U and 2U servers\nbecome more difficult from an air-cooled standpoint. It is likely that the data cen-\nter may have transitioned to a maximum of A2 temperature or lower by this point\nbut could easily be operating at W45, had it adopted liquid cooling. As chips fur-\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 17, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n13\nther increase in power, it is expected that the facility water temperature will likely\nhave to be reduced. The exact numbers are somewhat speculative. IT manufactur-\ners only have specific detail on one to two future generations of chips. Socket size\nplays an important role as well. A shift to a larger package size might help to alle-\nviate the future socket cooling demands. \nMultiple Components Driving Difficulty to Cool\nThe degree of cooling difficulty metric was introduced in Figure 2. This figure\ndealt specifically with CPU and GPU components. Once liquid cooling is consid-\nered, however, the entire liquid ecosystem must be taken into account. Memory,\nfor instance, can become a dominant driver in the degree of difficulty. The combi-\nnation of CPU and memory cooling requirements, along with the preheat within a\ncommon loop, will establish the ultimate limit in supportable facility water tem-\nperature. Future designs will use combinations of serial and parallel loops within\nthe server to either minimize flow rate or to eliminate preheat. Some designs may\nbe a bit more optimal than others. It is highly likely, however, that the DLC prod-\nucts of today might have the ability to operate on W45 (W4). In the future, they\nmay be replaced by newer, higher-powered products only capable of W32 (W3)\noperation, and eventually cooling requirements may drive facility water tempera-\ntures down into the W27 (W2) range. Facilities should plan accordingly. This\nmight seem like the industry is moving backward; in terms of data center cooling\nefficiency, it might be. At some point, the data center owners will need to decide\nwhether compute performance is more important than data center energy use. The\nFigure 4 Air cooling versus liquid cooling, transitions, and temperatures.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 18, "text": "14\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nultra-high water temperatures of W45 and beyond will become increasingly diffi-\ncult to use as the heat flux at the socket increases.\nWhile this section and the previous one identify the components driving\ndesigns toward liquid cooling, it is also clear that air-cooled products will still\nexist. IT Equipment Power Trends, Third Edition (ASHRAE 2018) presents the\npower trends of several form factors and workloads. In that book, only two prod-\nucts, scientific 1U-1/2 width and analytics 1U-2S, have compound annual growth\nrates (CAGRs) of greater than 4%. One other visualization, 2U-2s, has a CAGR of\n2.9%. All the other 21 products listed in IT Equipment Power Trends have 2% or\nless CAGR; business processing servers show only 1% CAGR. This white paper\nis directed at the imminent need for liquid cooling for those in the scientific, ana-\nlytics, and visualization categories, or those that use GPUs. Categories that have\nworkloads with lesser power requirements may be progressively delayed so that\nliquid cooling is not required for a few years. As a data center operator, this pro-\ngression of when to retrofit or design a new data center for liquid cooling is an\nessential consideration. \nDecreased Hours of Economization\nIf the facility is built primarily to be operated in economized mode, but does\nhave chiller capability, then it is positioned to handle the future. If it has no\nmechanical cooling, the facility should plan to add it in the future. For example,\nsee the graph in Figure 5, provided by Oak Ridge National Laboratory (ORNL).\nThrough the approach temperature of the cooling tower and heat exchanger,\nthis graph shows the facility water temperature throughout the year as reflected by\nthe wet-bulb temperature in Tennessee where it is located. Most cold plate solu-\ntions today can live easily on W32 water with case temperatures in the 80°C–90°C\nrange. It won’t be long before case temperature requirements drop into the low\n70°C temperatures, especially for CPUs with high-bandwidth memory. The facil-\nity water temperature will need to be reduced or regressed even further to meet the\ncooling demands for dense systems with high-power memory and CPU. A case\nstudy for a dense high-performance computer (HPC) system with shadowed pro-\ncessors and CPU in a 1U half-width configuration is described in the Appendix. It\nis clear from Figure 6 that the combination of a 500W CPU and 12W DIMM\ncould push the facility water to W27 and start eliminating the upper end of the\neconomization graph shown in Figure 5. \nThis will impact the operating costs associated with running these types of\nHPC or high-density systems. Additional capital will also be needed to prepare a\nfacility because of the cost of additional piping, heat exchangers, and controls\nrequired to trim the W32 (W3) water down to the required inlet temperatures.\nThese cost impacts are compounded further if the facility must install new chilled-\nwater equipment to support the lower required inlet water temperatures.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 19, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n15\nFigure 5 Economization example at ORNL.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 20, "text": "16\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nNo Water to the Rack,\nWhat to Do? \nAs the industry begins a more holistic shift toward liquid cooling, there may\nbe data centers where infrastructure is not in place to easily enable these solutions.\nThere may be data centers reticent to bring water close to the racks. One class of\ndata centers where this has been most prevalent is colocation facilities, where ser-\nvice level agreements (SLAs) may be specifically written to exclude water close\nto the racks. It’s unclear whether this is a hesitancy to bring primary water close to\nthe racks or if it is a fear to expose aqueous-based secondary fluid systems above\nthe raised floor that, if failed, might expose adjacent racks to water. If it is the lat-\nter, dielectric cooling could be considered. If it is the former, then clearly the facil-\nity is left with only computer room air conditioner/computer room air handler\n(CRAC/CRAH) cooling; the density advantages of row or door cooling, not to\nmention internal liquid cooling, are off the table.\nThis hesitancy for bringing water to the rack must change in the future or the\nfacility will suffer performance limitations. For an interim period, these data cen-\nters might get by with liquid-to-air heat exchangers, either in the rack or at the row\nlevel, that provide the IT coolant while rejecting the heat back into the data center.\nThough this is less efficient than rejecting heat directly to facility water, this can\nprovide a bridge in the interim for those that are set up with advanced air-cooled\nsolutions. In the future, facility water headers may be installed, and the liquid-to-\nair heat exchangers can be replaced with liquid-to-liquid heat exchangers, whether\nthey be an aqueous-based coolant or a dielectric. \n It should be emphasized: this paper assumes that facility water temperatures\nwill decrease over time due to increasing power and lowered case temperatures.\nBecause of the substantially lower heat capacity of air, liquid/air heat exchangers\nhave much higher approach temperatures than liquid/liquid. As a result, the use of\nliquid/air heat exchangers as an interim solution will accelerate the required\nreduction in facility water temperatures, as well as all impacts associated with\nsuch reductions.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 21, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n17\nAppendix:\nAdditional Information and\nOther Considerations\nThis section contains additional information on some of the earlier portions of\nthe paper. It also points out other considerations, including details from case stud-\nies of existing liquid-cooled data centers.\nEnergy Effectiveness\nThere is ongoing pressure to reduce the energy consumption of data centers.\nEnergy costs (kWh) vary widely throughout the world and in locations where the\ncost is very high (such as some countries in Europe), it is hugely beneficial to\ndesign data centers with maximum energy efficiency and a low power usage effec-\ntiveness (PUE). Energy capture of waste heat to heat buildings, gardens, pools,\nand so on; generating cold water using adsorption chillers; or contributing heat\nback to the utility company are examples of further improving energy effective-\nness. Liquid cooled solutions allows a reduction of PUE to less than 1.1. Warm-\nwater cooling minimizes (or eliminates) the need for chillers, which helps energy\neffectiveness. \nA good example of an energy-efficient HPC data center is the Super MUC-NG\nin the Leibniz Supercomputing Center (LRZ) at the Bavarian Academy of Science\nand Humanities in Garching, Germany. Super MUC-NG is a cluster of 6480 thin\nand fat nodes (Intel SkyLake Processors, Lenovo ThinkSystem SD 650) with\nmain memory of 719 TB and peak performance of 26.9 PFLOPs. The cooling is\ndirect warm-water cooling (40°C–45°C) with the waste heat used to generate cold\nwater using adsorption chillers. The chilled water is used for rack door heat\nexchangers to capture heat from other IT equipment in the data center that does\nnot use direct water cooling. The energy efficiency (30% savings) is achieved by\nlower server power consumption (no fans in server), reduced cooling power con-\nsumption (warm water at 40°C), Energy-Aware Scheduling, and a need for less\nmechanical refrigeration to cool the system. The use of warm-water cooling and\nabsorption chillers results in a partial PUE (cooling) of less than 0.07.\nTCO Discussion Energy Effectiveness\nWhen evaluating the cost of adding liquid cooling to data centers, owners,\nengineers, and contractors often focus on the cost increases typically observed in\nmechanical systems due to increased piping materials, insulation, installation\nlabor, and so on. However, a proper total installation cost analysis also factors in\nthe cost differences for the supporting systems. \n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 22, "text": "18\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nWhen transitioning from air-cooled to liquid-cooled IT equipment, this almost\nalways is accompanied by densification. By placing the same electrical load in\nfewer racks, there are fewer connections. In HPC applications, higher density\napplications use 480 V distribution to the server cabinets, eliminating low voltage\ntransformers and power distribution units (PDUs). The end result of this densifica-\ntion is typically a reduction in the cost of the electrical installation due to reduc-\ntions in distribution requirements. \nThe increased densification of IT equipment compute also increases the net-\nwork bandwidth requirements at the rack level. This is offset again, however, by\nfewer racks to support the same IT equipment load. Significant decreases in phys-\nical network distribution and terminations, such as in the case of the electrical dis-\ntribution and terminations, typically more than offsets the increased specification\nof network cabling to each rack, resulting in a net reduction in installed network\ncost.\nSuch densification can also reduce the required building footprint to support\nthe IT equipment deployment and, in particular, high-density or high-load appli-\ncations can reduce the facility site space requirements. A proper first-cost compar-\nison takes all of these items into account as they are a package deal with liquid\ncooling.\nRecent studies on such comparisons have shown that as rack density increases,\nthe installed first cost per MW decreases due to the factors mentioned above.\nThere is a rack density point, which varies per cooling solution, at which the first\ncost to build and deploy liquid cooling is actually lower than air-cooling the same\nIT equipment load, making the payback period instantaneous. A comprehensive\nevaluation of both solutions must be performed, otherwise the resultant financial\nanalysis will be incomplete.\nWaste Heat Reuse\nA unique feature of the Super MUC-NG Cluster at LRZ in Germany men-\ntioned previously is their focus on waste heat reuse. Super MUC-NG waste heat is\nsufficient to reheat about 40,000 m2 (430,500 ft2) of office space. LRZ also uses\nthe waste heat to drive an adsorption chiller for rear-door heat exchangers, captur-\ning the non-liquid-cooled heat. This eliminates the need to add a CRAC/CRAH to\nthe data center. The racks are insulated to reduce radiation to the environment\ngiven the high supported water temperatures. The adsorption chiller uses a combi-\nnation of an absorber and an evaporator to generate 600 kW of chilled-water\ncapacity, helping the drive toward better total energy efficiency. \nPure Performance\nThe HPC community is quite competitive and supercomputers are ranked reg-\nularly on their performance capability in PFLOPs. The highest-placed players in\nthe TOP500 HPC data centers (published twice annually) are all full or hybrid liq-\nuid-cooled data centers. These data centers have extremely dense racks (10s to\n100s kW) with high-power nodes using a combination of CPUs and GPUs. Full or\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 23, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n19\nhybrid liquid cooling enables dense, high-power racks, essential to achieve the\nperformance of these data centers using a reasonable number of racks within the\nreal estate available in a typical data center. \nFrontera, located at the Texas Advanced Computing Center (TACC) at Univer-\nsity of Texas, Austin, is the 9th most powerful supercomputer in the world\n(TOP500 2020) and the most powerful supercomputer on any academic campus.\nThe peak performance of Frontera is 39 PFLOPS. The primary computing system\nfor Frontera is provided by Dell EMC and powered by Intel processors, intercon-\nnected by a Mellanox HDR and HDR-100 interconnect. The system has 8008\navailable compute nodes. The nodes have hybrid cooling with the CPUs, direct\nliquid cooled, and rest of the system air cooled with a rear door heat exchanger\n(RDHX) in the rack. \nImmersion\nImmersion cooling is becoming a popular option for cooling IT equipment\nused in cryptocurrency mining/blockchain, oil and gas applications, and HPC.\nImmersion cooling has the benefits of broad temperature support, high heat cap-\nture, high density, and flexible hardware and deployment options. There is a great\ninterest in immersion cooling, with a large number of startup and established play-\ners enabling large integrated solutions and proof of concepts in all key market seg-\nments.\nImmersion cooling can create additional challenges and complexities, specifi-\ncally with regard to deployment and service. For tank applications, a crane or two-\nman lift is often required to remove IT equipment hardware for service. For rack-\nbased solutions, sealing the immersion fluid can be challenging. Interoperability\nwith an immersion fluid with IT equipment hardware can also be an issue that\nmay impact warranty. It is recommended that a materials compatibility assess-\nment and warranty impact evaluation are performed before deploying an immer-\nsion cooling solution. \nFor these solutions, high heat dissipation devices such as GPUs and CPUs\nrequire increased surface areas for heat transfer relative to a package with an inte-\ngrated heat spreader or bare die, which is generally enabled by using heat sinks\ndesigned for forced air cooling. As component heat increases limits for single-\nphase natural convection, immersion cooling limits may be exceeded requiring a\nmove to combine other cooling technologies or a wholesale shift to forced convec-\ntion or two-phase immersion cooling altogether.\nMemory Cooling\nSystem-level memory has become an increasingly important focus area for\nserver cooling. Over the course of the development of double data rate synchro-\nnous dynamic random-access memory (DDR SDRAM), the increasing power lev-\nels have reflected the need for larger capacity and higher frequency to support\nbandwidth. The first generation of this memory type is referred to as DDR and\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 24, "text": "20\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nwas introduced in 1998. Subsequent generations of the DDR SDRAM memory\nare denoted using the labels DDR2, DDR3, DDR4, and DDR5.\nThere are several flavors of the DDR DIMM. For the purpose of clarity, this\nsection will focus on the registered memory DIMM, or RDIMM. The RDIMM is a\ncommon version to use as server memory as it is buffered from the system mem-\nory controller and often provides error correction. The CPU will support memory\nin assigned channels and can support multiple DIMMs in that assigned channel.\nFor simplicity, this section will focus on a single DIMM populated in CPU mem-\nory channel and referred to as one DIMM per channel (1 DPC). The 1 DPC con-\nfiguration has the DIMM reach its highest power state. \nInvestigating the 1 DPC configuration over the course of DDR generations\nshows an interesting trend. First, the largest-capacity DIMM running the highest\nfrequency has shown a steady increase in power consumption over time. Second,\nas the CPU performance and capability to support more memory has increased.\nThe memory subsystem rapidly increases in power. Table 1 shows the historical\ntrend in the DDR memory over four generations of memory. The power at max\nfrequency for an individual RDIMM has grown from 12 to 20 W. The CPU has\nevolved to support four DIMM channels in the DDR2 time frame to the projected\ntwelve DIMM channels in the DDR5 time frame. The associated memory subsys-\ntem power has grown from 48 to 240 W per CPU. That memory subsystem power\nis now on par with the CPU power consumption. \nOne could consider this a more difficult challenge to cool relative to CPU\nbecause the power is distributed in multiple devices of varying height and the\nDIMMs must remain serviceable in the system. Furthermore DDR5, in current\ndevelopment, will contain additional discrete devices that require cooling such as\nthe power management integrated circuit (PMIC). \nAir cooling may be extended up to DIMM power levels of approximately\n15 W; however, airflow balancing between the CPU heat sink and the DIMMs\nbecomes more difficult as both the DIMM and CPU power increase.\nLiquid cooling with direct on-chip cold plates can provide cooling relief, espe-\ncially if the cold plates are placed on both sides of each DIMM card. While two-\nsided cooling can be expected to cool upwards of 20 W per DIMM, the design,\nmanufacture, and servicing is more complex. A case study with one-sided  DIMM\nTable 1\nMemory Generations Power at Highest Capacity\nMemory \nGeneration\nHighest \nCapacity\nPower at Max \nFrequency\n1 DPC \nCount\nTotal Memory \nSubsystem per \nSocket \nDDR2\n16 GB\n12 W\n4\n48 W\nDDR3\n32 GB\n16 W\n4\n65 W\nDDR4\n128 GB\n17 W\n8\n144 W\nDDR5\n256 GB\n20 W\n12\n240 W\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 25, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n21\ncooling in a dense 1U half-width node with two CPU in series is shown in\nFigure 6. The design configuration used for this case study is described in Table 2.\nThe ASHRAE water cooling class W27 can support up to 500 W for each\nCPU and up to 12 W per DIMM with single-sided DIMM cooling. On the other\nhand, ASHRAE water cooling class W45 reduces the cooling capability to a point\nthat it may be comparable to a conventional air-cooled system with a low cold\naisle temperature for this dense 1U half-width shadowed configuration. Several\nunderlying design choices modulate the cooling capability shown in Figure 6. For\nexample, a more capable pump and heat exchanger in the CDU, fewer blades per\nrack, fewer racks per CDU and/or a double-sided memory cooler would contribute\nto greater cooling capability. This exercise is simply intended to show that careful\nanalysis is necessary to architect the cold plate-based water-cooling system.\nAnother option with direct on-chip cold plates is to cool the CPU with liquid\nwhile the memory subsystem is cooled by air. This hybrid approach also has its\ndownsides. System fan power remains high, especially because the CPU cold\nplates contribute to airflow impedance, the heat capture to liquid is decreased, and\ntherefore the overall TCO benefit of liquid cooling is eroded.\nSingle and two-phase immersion may provide sufficient cooling for high-\npower DIMMs while not introducing the serviceability challenges with direct on-\nchip cold plate cooling. \nAcoustics\nIncrease in air movers speeds used to cool IT equipment has significant air-\nborne noise impacts to human health and annoyance and also to hard disk drive\nperformance degradation. Some respective references are ECMA-74 (ECMA\n2019) and a previous ASHRAE white paper (ASHRAE 2019). Empirical observa-\ntions documented in literature show that sound pressure amplitudes from air mov-\nTable 2\nCold-Plate Water Cooling System Configuration Assumptions \nComponent\nDetails\nCoolant distribution unit (CDU)\nCommercial off-the-shelf nominally sized for 750 kW\nNumber of racks per CDU\n8\nRack height\n40U for liquid cooled blades + 2U top-of rack (TOR) air-\ncooled switch\nLiquid-cooled blades\n2U consisting of 4 half-width 1U nodes\n1U nodes\n2 CPUs with 8 DIMMs per CPU\nCPU cooling\nDirect on-chip cold plate\nDIMM cooling\nOne-sided cooling with cold plate\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 26, "text": "22\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\ners increase with ~5th power of their operating speeds and vibration with ~2nd\npower.\nBeyond the annoyance from such characteristics as blade-pass harmonics,\nmaximum time-weighted average A-weighted sound pressure level thresholds per\nexposure time for hearing protection have existed for many years, for example by\nthe National Institute for Occupational Safety and Health (NIOSH 1998). This\ndocument states that exposure beyond an 8-hour time-weighted average at or\nabove 85 dBA is considered hazardous. Or, per Table 1-1 in this document, “no\nworker exposure shall equal or exceed 90 dBA for 2.5 hours, 100 dBA for 15 min-\nutes, 110 dBA for 1.5 minutes,” and so on. That is to say, the allowable exposure\ntime dramatically decreases with the experienced A-weighted sound pressure\nlevel.\nAmbient A-weighted sound pressure levels of data centers regularly meet or\nexceed 80 dBA. In fact, such an A-weighted sound pressure level may be recorded\nat a standing position 1 m (3.3 ft) from a single server. If we assume a 30%\nFigure 6 Reduction of cooling capability with cold-plate-based liquid\ncooling of CPU and memory.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 27, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n23\nincrease in air mover speed, then an increase of 6 dB is expected. With a 50%\nincrease in air mover speed comes a 9 dB increase. Clearly, the conflict with\nsafety exposure thresholds becomes more stark and greater precautions must be\ntaken.\nSensitivity of hard disk drives is increasing with their storage capacity. In a\ngeneral sense, because hard disk drive heads must target ever-smaller locations on\nthe platters, the same amount of disturbance can more easily move the head off\ntrack and disturb write  operations. Although vibration transmission has been the\nhistorical concern and remains a risk, disturbance from acoustic energy in the\nrange of 1 to 20kHz has become the dominant mechanism over the past decade.\nUnweighted overall sound pressure levels at the hard disk drives in servers\nregularly reach 100 dB and higher. Each hard disk drive model has its own nonlin-\near response to frequency content of the disturbances, but in a very general sense,\nunweighted overall sound pressure level at the hard disk drive in excess of 110 dB\nmay substantially degrade throughput performance. Similar to the argument for\nhuman perception of airborne noise, increases of 30% to 50% in air mover speed\nresult in jumps of 6 to 9 dB sound pressure level and thus higher hard disk drive\nthroughput performance risk.\nDisruptive Workload Types\nThere has been a paradigm shift regarding workload types and their associated\nmarket segments. This shift is driven by insatiable demand for more data, the need\nfor real-time data consumption, and real-time analytics. High-performance analyt-\nics and artificial intelligence (AI) are crossing market segments from pure HPC\nplay to more central, edge, cloud, HPC in cloud, and colocation data center solu-\ntions.\nEnterprises embracing AI applications for enhancing market data analyses,\npredictive model building, and so on are primary customers of colocation data\ncenters. Machine learning and AI functions optimize demand-side advertising\nplatforms. Online gaming introduces intensive time-of-day loading based on\ngamer behavior; gaming uses typically involve nonvirtualized GPU-based server\nallocations to enhance user experience. Aircraft manufacturers, global industrial\nmachinery conglomerates, and others are increasing their use of HPC systems\nwith the latest processor designs. Emerging autonomous-vehicle-focused applica-\ntions also use AI capabilities, and will do so increasingly at the edge. All of these\nput a strain on data center cooling systems. Almost all these applications demand\ndense compute/memory/networking clusters enabling low-latency fabric, pushing\nthe limits of air-based cooling, but more easily accommodated by liquid cooling.\nData Center Infrastructure Limitations\nThe critical path to support a specific IT equipment mission for any data cen-\nter will rely on its ability to cater to that mission’s power, space, or cooling needs.\nA recent article on ComputerWeekly.com titled “Datacentre liquid cooling: What\nneeds to happen for it to become commonplace in colocation?” also describes\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 28, "text": "24\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nthese challenges (Donnelly 2020). A balance must be found between the space\nutilization for the IT equipment and the supporting infrastructure such as switch-\nboards, PDUs, CRACs/CRAHs, and CDUs. Some older data centers shifting to\ndenser racks may find themselves with more empty space than a casual observer\nmay expect simply due to floor loading limitations. Design variation within the\nworld’s stock of data centers is high, but this section attempts to describe common\nhurdles that one may encounter when pursuing liquid cooling in an existing data\ncenter for the first time.\nPower\nIf a liquid cooling solution is needed at a rack, the physics of heat removal\nnecessitate it. Once a liquid-cooled system is introduced, data centers that may\nhave previously been limited by the facility’s ability to deliver sufficient air cool-\ning may now have the opportunity for significant rack density increases. One can-\nnot ignore comparable compliments of power delivery that might come in the\nfuture. Given a new liquid-cooled mission, the quantity and size of existing cir-\ncuits may suffice for smaller systems. As systems grow, there is an inflection\npoint at which increasing the circuit voltages from 208 to 480 V makes sense\ngiven the smaller conductor sizes, circuit and in-rack PDU quantity, and opera-\ntional costs associated with voltage losses when distributing lower voltages. \nArch flash modeling and fuse and circuit breaker coordination must be consid-\nered in any system, but are even more important as large electrical distribution\ngear gets closer and closer to the electrical power’s point of use.\nWhether electrical power is overhead or underfloor, space coordination must\nidentify conflicts between other electrical circuits, electrical power trays, network\ncable trays, cooling infrastructure, fire protection systems, and anything else that\ncould compromise the performance, accessibility, or maintainability of any sys-\ntem.\nSpace\nData center whitespace must be able to accommodate the dimensional aspects\nof the racks being cooled as well as their associated weights. Rack aisle pitches\nmay need to accommodate additional spacing for RDHXs. For rack densities that\nare challenged in getting adequate airflow from a raised-floor system, designers\nmust understand the aisle space requirements to know if the number of available\nfloor tiles would actually provide enough airflow from the raised floor or not. Air\nflow consumption of high rack powers should be carefully analyzed. Air flows of\na 40 to 50 kW rack could be up to 5000 cfm. Floor tile best-in-class is 1900 cfm. \nFor large system installations, the orientation and spacing of rows (or pitch)\nmust be analyzed and coordinated with existing obstructions such as other rows of\ncabinets, columns, and electrical and cooling equipment and the area they require\nby code and for maintenance activities. In looking at a metric of cooling capacity\nper unit area taken by the cooling equipment, one can determine some value of\nconserving more space for IT equipment.\nLoad paths for heavy racks must have the appropriate rating for rolling loads.\nThis could include elevators, ramps, thresholds, corridors, and so on.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 29, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n25\nCooling\nSmall-scale liquid cooling can be accomplished in a straightforward manner.\nA one-rack system can use internal to the rack liquid-to-air heat exchangers if\nfacility cooling water is not available. Even at a small scale, a fully populated liq-\nuid-cooled rack could generate significant heat into the data center. Best practice\nair management must still be used to prevent hot spots. These high-density racks\ncan quickly use any remaining capacity of existing air handlers. Or, if facility\ncooling water is available, a rack-mounted cooling distribution unit can be used. If\nneeded, these units can be installed in a neighboring rack or under a raised floor if\nspace is available. \nLarge-scale liquid cooling involves bringing more piping deeper into the data\ncenter. If done overhead, piping should be kept above aisles and branch piping\nshould be sized to serve rows on either side. With piping connections passing over\ncritical or costly equipment, drip pans with leak detection and piped drains routed\nto the floor should be installed. Coordination between power, cooling, and net-\nwork routing is of the utmost importance. \nEfficiency Expectations\nTo take advantage of the efficiency benefit enabled by liquid cooling, one\nmust translate the elevated fluid temperatures released from the data center to the\nheat rejection equipment designed for low kW/ton efficiencies. This largely\nmeans eliminating mechanical cooling equipment such as chillers. Existing large-\nscale data centers expecting significant future adoption of liquid cooling with\nextensive low-temperature chilled-water distribution piping could consider con-\nverting the existing piping over to warm water and then installing economization\nequipment at the centralized level. Then smaller diameter piping could be\ninstalled to continue providing chilled water to those loads that require it. \nWater Quality and Maintenance\nWater quality and ongoing maintenance is an issue of great concern to many\nfacilities. A closed system’s long-term success often is determined in the design\nand installation phase. During design, a wetted materials list should be created\nand subsequently maintained to identify that all materials that come in contact\nwith the liquid are, in fact, approved. Materials with properties that inherently\nkeep the closed system clean should be considered. Installers should abide by\nclean construction techniques. A clean and flush plan should be considered during\ndesign to incorporate features that will enable an effective clean and flush. \nControls\nAdditional power use by IT equipment can cause problems with cooling sys-\ntem controls and equipment stability. If elevated temperatures are used, any head-\nroom for temperature or flow excursions becomes limited. IT equipment OEMs\noutline the temperature and flow magnitude, duration, and rate of change enve-\nlopes in which stable operation can be performed. Matching the cooling exactly\nwith the heat load results in perfectly consistent supply temperatures. Temperature\nfluctuations in the supply water from facilities can occur if the cooling load is\nerratic, there is low cooling load diversity on the system, large equipment is staged\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 30, "text": "26\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nON/OFF, control system tuning is off, or there is a mismatch between the cooling\nload and the cooling being provided. \nNomenclature\nCAGR\n= Compound annual growth rate\nCDU\n= Coolant distribution unit\nCRAC\n= Computer room air conditioner\nCRAH\n= Computer room air handler\nCPU\n= Central processing unit\nCTW\n= Cooling tower water\nDDR\n= Double data rate. A type of memory; a number behind\nDDR indicates the generation\nDIMM\n= Dual in-line memory module\nDPC\n= DIMMs per channel\nFPGA\n= field programmable gate array\nFWS\n= Facility water system\nHPC\n= High-performance computer; also called a supercom-\nputer\nGPU\n= Graphic processing unit\nNIH\n= National Institutes of Health\nNIOSH\n= National Institute for Occupational Safety and Health\nOEM\n= original equipment manufacturer\nON/OFF roadmap\n= Silicon vendors have a list of CPU SKUs that are adver-\ntised that are considered on roadmap and generally\navailable to the public; there also can be off roadmap\nSKUs that can be made available upon request by the\ncustomer and/or server vendor\nOSHA\n= Occupational Safety and Health Administration\nPFLOPs\n= petaFLOPS. A measure of computer performance equal\nto 1015 floating point operations per second\nPUE and partial PUE = Power usage effectiveness. A metric used to describe\nfacility efficiency defined simply as the energy entering\nthe facility divided by the energy used by the IT equip-\nment. A facility with equal amounts of overhead and IT\nenergy would have a PUE of 2.0 because only half of the\nenergy is used to power the IT equipment. Overhead can\nbe attributed to many things such as cooling, power con-\nversion, lighting, office equipment not performing the\nfunctions of the IT equipment, etc. A partial PUE would\nan example of a breakdown of the overhead into a spe-\ncific function such as the cooling partial PUE consisting\nof all energy associated with the cooling function.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 31, "text": "Emergence and Expansion of Liquid Cooling in Mainstream Data Centers\n27\nRDIMM\n= Registered memory DIMM\nSDRAM\n= Synchronous dynamic random-access memory\nSKU\n= Stock keeping unit. Units within the same family of pro-\ncessors with differing attributes such as frequency, num-\nber of cores, wattage, and case temperature limits\nSLA\n= Service level agreements\nTCO\n= Total cost of ownership\nTDP\n= Thermal design power. The maximum amount of heat\ngenerated by a component\nTOR\n= Top of rack (network switch product)\nUPS\n= Uninterruptible power supply\nWGBT\n= Wet-bulb globe temperature. A measure of the heat\nstress in direct sunlight, which takes into account tem-\nperature, humidity, wind speed, sun angle, and cloud\ncover (solar radiation)\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
{"page": 32, "text": "28\nEmergence and Expansion of Liquid Cooling in Mainstream Data Centers\nReferences\nASHRAE. 2013. Liquid cooling guidelines for datacom equipment centers, sec-\nond ed. Peachtree Corners, GA: ASHRAE. \nASHRAE. 2016. IT Equipment Design Impact on Data Center Solutions.\nPeachtree Corners, GA: ASHRAE. \nASHRAE. 2018. IT Equipment Power Trends, Third Edition. Peachtree Corners:\nASHRAE. \nASHRAE. 2019. “Hard Disk Drive Performance Degradation Susceptibility to\nAcoustics.” Whitepaper. Peachtree Corners, GA: ASHRAE. https://\nwww.ashrae.org/file%20library/technical%20resources/bookstore/hard-disk\n-drive-performance-degradation-susceptibility-to-acoustics.pdf.\nASHRAE. 2021. Thermal guidelines for data processing environments, fifth ed.\nPeachtree Corners, GA: ASHRAE. \nDonnelly, C. 2020. Datacentre liquid cooling: What needs to happen for it to\nbecome \ncommonplace \nin \ncolocation? \nComputerWeekly.com. \nhttps://\nwww.computerweekly.com/feature/Datacentre-liquid-cooling-What-needs-to\n-happen-for-it-to-become-commonplace-in-colocation.\nECMA. 2019. EMCA-74, Measurement of Airborne Noise Emitted by Informa-\ntion Technology and Telecommunications Equipment, 17th Edition. Geneva,\nSwitzerland: European Computer Manufacturers Association International.\nNIOSH. 1998. Occupational noise exposure. Washington, D.C.: United States\nDepartment of Health and Human Services.\nOSHA. 2020. OSHA Technical Manual TED 1-0.15A. Washington, D.C.: United\nStates Department of Labor.\nTOP500. 2020. TOP500 LIST-NOVEMBER 2020. Sinsheim, Germany: Prome-\nteus GmbH. https://www.top500.org/lists/top500/list/2020/11/.\n© 2021 ASHRAE (www.ashrae.org). \nFor personal use only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission.\n"}
