{"page": 1, "text": " \n \nIssued: September 2024                 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPage 1 of 4 \nOVERVIEW \nCompute workloads continue to push for faster, more powerful, more efficient chips \nresulting in extreme chip power, lower temperature requirements, and broader use of \nliquid cooling. The loss of cooling can be catastrophic when supporting extreme chip \npowers.   \nThis unchartered territory prompted ASHRAE TC 9.9 to approve research on Data \nCenter Direct-to-Chip Liquid Cooling Resiliency (Work Statement #1972). \nThe extreme chip power is a design and operational challenge.   \nThis technical bulletin introduces the primary concerns and addresses both design \nand operation recommendations for ensuring resiliency. \n \n• Primary Concern 1 (throttling) – reduced computational performance due to \ntemperature excursions within IT components.  \n• Primary Concern 2 (rapid temperature rise) – hardware damage   \n \n \n \n \n \nDESIGN RECOMMENDATIONS OVERVIEW \n• CDU - Use a coolant distribution unit \n• Thermal Inertia - Increase the system’s thermal inertia \n• Redundancy - Use active redundancy on TCS/FWS loop pumps \n• Modeling - Perform transient modeling of the TCS/FWS systems \n• Installation - Understand the installation planning requirements of the ITE \n• S-Class - Consider a lower S-Class in a high-density zone for higher power ITE \n \nOPERATION RECOMMENDATIONS OVERVIEW \n• Quality - Maintain the quality of the cooling fluid in the TCS loop \n• Commissioning - Perform hydraulic and thermal commissioning \n• Load Migration - Consider IT load migration strategies \n• Software - Limit step/block loading/unloading of software  \n \nASHRAE TC 9.9 Technical Bulletin \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \n"}
{"page": 2, "text": " \n \n \n \nIssued: September 2024                 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPage 2 of 4 \nDESIGN RECOMMENDATIONS \nDesign Recommendation 1 (CDU)  \nUse a Coolant Distribution Unit (CDU) to ensure demarcation between the Facility \nWater System (FWS) and Technology Cooling System (TCS) within the data center. \n• It must be understood that the TCS and FWS are two different fluid loops in the \ndata center with different requirements. \n• The primary issue in the water quality for IT equipment water cooling systems \nhas been a misapplication of water quality recommendations.  \n• The ITE manufacturer’s coolant quality specifications must be followed to ensure \na highly reliable TCS. \n \nDesign Recommendation 2 (thermal inertia) \nIncrease thermal inertia to avoid hardware thermal damage due to large load \nchanges and power loss. \n• Deploy uninterruptible power systems (UPS) that enable continued operation of \nthe TCS upon a loss of facility utility power. \n• Use thermal energy storage (TES) systems to provide cooling water supply in \ncase a chiller plant or cooling source loses power. A stratified TES tank can \ncontinue providing cooling to the ITE through the transition to generator power. \n• Implement buffer tanks (BT) for the storage of cooling water return (can be either \nFCW or TCS) to protect the cooling plant from a sharp spike in loads, which \ncould shut down the ability to cool. \n• Designs should be concerned about the rate-of-change during recovery as well \nas the rate-of-change during a failure. \nDesign Recommendation 3 (redundancy)  \nIncorporate active redundancy to maintain cooling during changeover from primary \nto redundant systems. \n• Experience by ITE manufacturers has demonstrated as much as 27°C (48.6°F) \njump in TCS temperatures due to the changeover of CDU pumps without active \nredundancy.  \n• In many cases, high-power device temperatures would not be able to ride \nthrough these events.   \n• Research1 with medium power processors (relative to today’s high-power ITE) \nindicates that the time between CDU pump failure and ITE processor throttling \ncan occur in as little as 23 seconds.  \n \nDesign Recommendation 4 (modeling)  \nPerform transient modeling to verify the performance of systems, products, and \ncomponents that do not have empirical data from prior testing. \n• Computational fluid dynamics (CFD) and flow network modeling co-simulation \ntools can model a combination of the fluid mass and thermal transport. \n• These tools have proven valuable2 in answering questions pertaining to complex \ntransient operating conditions associated with liquid-to-chip cooling applications. \n \n \n \n \n \n \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \n"}
{"page": 3, "text": " \n \n \n \nIssued: September 2024                 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPage 3 of 4 \nDesign Recommendation 5 (installation)  \nObtain and carefully follow manufacturer’s requirements  \n(extreme chip power makes this critical) \n• These requirements include (but are not limited to) TCS temperature \nrequirements (S-Classes), flow rates, pressure drop, maximum operating \npressure, fluid quality and wetted materials.  \n• Understand the heat capture ratio and ITE air temperature requirements \n(recommended and allowable range). \n• ASHRAE TC 9.9 is planning to provide a new liquid cooling thermal template this \nyear (2024) in the ASHRAE TC 9.9 Datacom Encyclopedia3. \n• Designers are strongly encouraged to utilize online, software-based planning \ntools provided by many ITE manufacturers.  \n \nDesign Recommendation 6 (S-Class)  \nConsider lower S-Classes (lower inlet temperature) only in a high-density zone \n• At the time of publication, the S-classes, corresponding to the maximum inlet \ntemperature to the ITE, range between 30oC and 50oC (86oF to 122oF).  \n• Chip power trends could drive towards the need for colder temperatures and  \nTC 9.9 anticipates revisions to the published S-Classes in the future, which will \nbe published in the ASHRAE TC 9.9 Datacom Encyclopedia. \n• Lower S-Classes should only be used in a high-density zone to not impact the \nenergy efficiency of the entire site. This could be multiple temperature loops, \ncascade cooling, and other topologies to minimize the energy impact. \n• A lower S-Class can provide additional ride-through time before ITE will initiate a \nthrottling event.  \n \nOPERATION RECOMMENDATIONS \nOperation Recommendation 1 (quality)  \nEnsure programs are in place to monitor coolant quality and filtration as directed by \nthe ITE manufacturer \n• Cooling fluid of poor quality can cause adverse effects in a liquid system, such as \nreduced cooling capacity, increased energy consumption, and premature \nequipment failure. \n• Coolant monitoring programs for the TCS will probably differ from those in the \nFWS. \n \nOperation Recommendation 2 (commissioning)  \nUse hydraulic and thermal commissioning to validate the design assumptions and \nsystems integrations using thermal test vehicles (TTV) or the actual IT gear. \n• Additional guidance on liquid-cooling commissioning is provided in Chapter 11.4 \nand Appendix B of Liquid Cooling Guidelines, available in the ASHRAE  \nTC 9.9 Datacom Encyclopedia. \n \nOperation Recommendation 3 (load migration)  \nUse load migration strategies that will work within the timeframe of the minimum \nserver time-to-throttle based on worst-case failure of the resilient design. \n• Upon a cooling failure, initiate a live migration of virtual machines or containers in \ncarefully constructed groups to avoid network congestion and allow CPU \nthrottling without significant performance impacts. \n \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \n"}
{"page": 4, "text": " \n \n \n \nIssued: September 2024                 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPage 4 of 4 \nOperation Recommendation 4 (software)  \nLimit software step/block loading/unloading to avoid problems in infrastructure \nsystem responses (mechanical and electrical).  \n• The response time for some infrastructure equipment is much slower than the \ndeployment of software workloads. \n• Consider the deployment of workloads in steps/blocks to minimize the need for a \nrapid response of the infrastructure. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nREFERENCES \n1. Alkharabsheh, et.al. 2018. “Failure Analysis of Direct Liquid Cooling System in \nData Centers,” Journal of Electronic Packaging, Vol. 140, June 2018.  \n2. Ellsworth. 2014. Flow Network Analysis of the IBM Power 775 Supercomputer \nWater Cooling System. IEEE ITherm. \n3. ASHRAE TC 9.9 Datacom Encyclopedia: https://datacom.ashrae.org/. \n \nACKNOWLDGEMENTS \nTC 9.9 would like to thank the following contributors for their time and expertise in \ngetting this necessary industry guidance published. \n• Tom Davidson (DLB Associates) \n• Dustin Demetriou (IBM)  \n• John Gross (JM Gross Engineering) \n• Mark MacDonald (Intel) \n• Jason Matteson (nVent) \n• David Moss (Strategic Thermal Labs) \n• Dave Quirk (DLB Associates) – Lead Author \n• Justin Seter (DLB Associates) \n• Vali Sorell (Oracle) \nLiquid Cooling: Resiliency Guidance for Cold Plate Deployments \nASHRAE TC 9.9 will continue to solicit industry feedback, publish \nresearch, papers, and books, and establish forums for the continued \nfeedback of empirical data and lessons learned from today’s higher \ndensity liquid-to-chip applications. \n"}
