{"page": 1, "text": "ASHRAE TC 9.9 TECHNICAL BULLETIN \nTCS Coolant Integrity and System Readiness Best Practices \nIssued: May 2026 © 2026 ASHRAE TC 9.9\nTL; DR\nIt is too easy to violate direct to chip cooling system operational and \nwarranty requirements. This Technical Bulletin flags four areas where \ndeviations from design intent can create problems that aren't \nimmediately obvious but can cause real damage down the line: \nCoolant composition: Systems are designed around a specific \ncoolant (e.g., propylene glycol mix). Drifting from that changes \ncorrosion protection, pressure drop, pump behavior, and heat \nexchanger performance in ways that cascade through the whole \nsystem. \nAir management: Entrained air reduces cooling effectiveness, \ncauses pump cavitation, accelerates corrosion, and can drag out \ncommissioning. Proper vent placement and purge procedures are \ncritical, especially at startup. \nStainless steel passivation: Welding and fabrication damage the \npassive corrosion-resistant film on stainless piping. Without proper \ncleaning, passivation, and flushing afterward, there is risk of metal \nrelease into the coolant and fouling of sensitive microchannel \nsurfaces. \nSystem pressure ratings: Designers need to model the full pressure \ncascade to ensure no component ever sees pressure beyond its \nrating.\nOverview", "chunk": 0}
{"page": 1, "text": "ant and fouling of sensitive microchannel \nsurfaces. \nSystem pressure ratings: Designers need to model the full pressure \ncascade to ensure no component ever sees pressure beyond its \nrating.\nOverview\nDirect-to-chip liquid cooling is being adopted rapidly to support \nincreasing processor power densities in data centers serving the AI \nand accelerated computing market. As a result, fluid integrity and \nsystem readiness have become critical success factors for technology \ncooling systems (TCS). \nCoolant composition, air management, and material condition are \noften owned by different stakeholders during construction and \nturnover, yet these topics are interrelated and collectively influence \ncommissioning outcomes and long-term system reliability. \nThis Technical Bulletin highlights design and operational-basis \nassumptions that are commonly embedded in equipment selection, \nmodeling, factory testing, and commissioning. It identifies conditions \nwhere additional review may be warranted to maintain alignment with \noriginal system intent and to reduce avoidable schedule and reliability \nrisks. A structured technical review is recommended when one or \nmore of the following conditions has occurred: \n• \nDeviation from the design-basis coolant formulation or \nconcentration (e.g., coolant chemistry changed without \nconfirming impacts or coolants mixed). \n• \nPersistent entrained air, recurring air binding, or prolonged \ndifficulty fully venting the system. \n• \nField welding or fabrication of stainless-steel \npiping/components after cleaning/passivation. \n• \nExtended construction delays with stagnant or partially filled \nsystems (which increases risk of contamination, oxidation, or ", "chunk": 1}
{"page": 1, "text": "ion of stainless-steel \npiping/components after cleaning/passivation. \n• \nExtended construction delays with stagnant or partially filled \nsystems (which increases risk of contamination, oxidation, or \ninhibitor depletion). \n• \nChange to fill/makeup water source or chemistry management \napproach. \nA structured technical review is recommended when coolant \ncomposition, air removal, or stainless-steel surface condition is \nuncertain or deviates from the design basis\nDESIGN CONSIDERATIONS\n* Accessed via subscription to the TC 9.9 Datacom Encyclopedia Issued: May 2026 © 2026 ASHRAE TC 9.9 \nCoolant Composition \nCoolant composition and quality are typically established during \ndesign and used as the basis for sizing and validating cold plates, \nCDUs, pumps, heat exchangers, and control sequences. \nA nominal 25% (by volume) propylene glycol–water mixture (PG25) is \ncommonly used as a single-phase TCS design condition in many \ndeployments.\nWhy composition matters", "chunk": 2}
{"page": 2, "text": "changers, and control sequences. \nA nominal 25% (by volume) propylene glycol–water mixture (PG25) is \ncommonly used as a single-phase TCS design condition in many \ndeployments.\nWhy composition matters\n• \nThermophysical properties change with concentration (viscosity, \ndensity, specific heat, thermal conductivity). \n• \nHydraulic effects include altered pressure drop, flow distribution, \nand pump operating point (including NPSH margin considerations \non the suction side). \n• \nThermal impacts include changes in heat exchanger effectiveness \nand approach, and potential impacts to CDU control stability \n(valve authority, bypass fraction, pump speed control). \n• \nChemical/biological considerations vary with concentration; \nglycol–water mixtures can inhibit microbial growth at commonly \nused concentrations but do not eliminate the need for \ncontamination control and monitoring. Several bacteria-ingress \nmechanisms are possible during both construction and operation. \n• \nGlycol should meet the minimum recommended quality defined by \nTC 9.9* or specified by the ITE manufacturer.", "chunk": 3}
{"page": 2, "text": "veral bacteria-ingress \nmechanisms are possible during both construction and operation. \n• \nGlycol should meet the minimum recommended quality defined by \nTC 9.9* or specified by the ITE manufacturer.\nAir Management \nAir in a liquid cooling loop can reduce heat-transfer effectiveness and \ndisrupt hydraulic performance. \nIn practice, air management issues can prolong commissioning, \ncontribute to pump noise/cavitation, accelerate corrosion, and create \nintermittent performance faults (e.g., air binding in high points, \nreduced flow through heat transfer surfaces). \nAir can enter or remain in the system in many ways, including (but not \nlimited to): \n• \nDuring filling, equipment connection/disconnection, and \nmaintenance activities. \n• \nIn-leakage via seals, fittings, vents, and negative-pressure \nconditions. \n• \nRelease of dissolved gases as pressure decreases and/or \ntemperature increases along the circuit. \n• \nHigh points created by unvented and poorly routed flexible hoses.", "chunk": 4}
{"page": 2, "text": "gative-pressure \nconditions. \n• \nRelease of dissolved gases as pressure decreases and/or \ntemperature increases along the circuit. \n• \nHigh points created by unvented and poorly routed flexible hoses.\nDesign Practices to Support Effective Removal \n• \nLocate air separation where fluid temperature is relatively high \nand pressure is relatively low (often on the return line near the \nCDU inlet and pump suction). \n• \nProvide manual/automatic vents at separators and at known high \npoints; avoid vent locations that can leak or draw in air; capture \nany vented water/glycol fluid and avoid discharging to sanitary \nsystems. \n• \nAvoid geometries that trap air (vertical dead legs, inverted “U” \nbends, localized high points without venting).\nDESIGN CONSIDERATIONS", "chunk": 5}
{"page": 3, "text": "ater/glycol fluid and avoid discharging to sanitary \nsystems. \n• \nAvoid geometries that trap air (vertical dead legs, inverted “U” \nbends, localized high points without venting).\nDESIGN CONSIDERATIONS\n* Accessed via subscription to the TC 9.9 Datacom Encyclopedia Issued: May 2026 © 2026 ASHRAE TC 9.9 \nStainless-Steel Passivation \nStainless steel relies on a chromium-oxide passive film for corrosion \nresistance. \nFabrication, grinding, handling, and welding can introduce free iron \nand heat tint that compromise this film and can drive localized \ncorrosion or metal release into the coolant. Proper cleaning of weld \nbeads plays an important role in improving surface finish and \npreventing contamination (e.g., ASME B31.3 and AWS D18.1). \nMaintaining surface condition is therefore a key element of TCS \ncleanliness and chemistry stability. Passivation is the process that is \nused to: \n• \nReduce early-life metal release that increases inhibitor demand \nand complicates initial fluid stabilization. \n• \nLimit particulate formation and downstream fouling risk in \nstrainers, filters, valves, and microchannel heat transfer surfaces. \n• \nSupport long-term reliability and repeatable commissioning results \nacross phased expansions.", "chunk": 6}
{"page": 3, "text": "n and downstream fouling risk in \nstrainers, filters, valves, and microchannel heat transfer surfaces. \n• \nSupport long-term reliability and repeatable commissioning results \nacross phased expansions.\nTypical passivation approaches \n• \nFactory / Shop: controlled cleaning, chemical passivation (e.g., \nnitric or citric formulations) by submersion, thorough rinsing, \ndrying, and packaging to prevent recontamination. \n• \nField: Piping system interior is subjected to controlled cleaning, \nchemical passivation (e.g., nitric or citric formulations), \nneutralization, thorough rinsing, and control of runoff per site \nconstraints. \n• \nNote: It is important to remember that what applies to part of this \nsystem MUST apply to all. An individual installed component that \nis NOT passivated can jeopardize the operation of the system. \nSystem Pressure Rating \nPressure ratings of all components of a TCS system must be \nunderstood as part of the design process. \nBesides confirming that secondary pumps have sufficient total \ndynamic head (TDH) to pump through the system, designers must \nalso make certain that possible pump operating conditions will not \nexceed rated pressure of any component. \nIf the pressure in any part of the system exceeds the ratings of that \ncomponent, it may result in a failure condition. This is especially true \nof IT equipment, where the risk is costly failure.", "chunk": 7}
{"page": 3, "text": "nt. \nIf the pressure in any part of the system exceeds the ratings of that \ncomponent, it may result in a failure condition. This is especially true \nof IT equipment, where the risk is costly failure.\nPressure analysis \n• \nA hydraulic model is recommended to ensure the pressure \ncascade is understood at all points in the system. \n• \nPressure analysis must include conditions outside of normal, \nsteady state operation. Sources include the project specific flush, \nclean and fill pressures, static height of the system, maximum \npressure set by the system pressure relief valve(s), expansion \ntank pre-charge pressure (both the low- and high-pressure \nvalues), and pressure excursions that occur during the connection \nor disconnection of equipment. \n• \nIEC 62368-1 (4th Edition)* requires a hydrostatic pressure safety \ntest of 1.5x the rated maximum working pressure. The systems \npressure relief value must be set to lower than the rated maximum \npressure – which ITE manufacturers should specify in their \nproduct’s thermal template*. \n• \nMany CDU manufacturers provide customization for pressure \nrelief valves which must be selected and aligned to the \nrequirements of the system.\nOPERATION CONSIDERATIONS", "chunk": 8}
{"page": 4, "text": "roduct’s thermal template*. \n• \nMany CDU manufacturers provide customization for pressure \nrelief valves which must be selected and aligned to the \nrequirements of the system.\nOPERATION CONSIDERATIONS\n* Accessed via subscription to the TC 9.9 Datacom Encyclopedia Issued: May 2026 © 2026 ASHRAE TC 9.9 \nCoolant Verification \nCoolant verification and lifecycle considerations \n• \nVerify using a lab test and document the concentration and fluid \nquality at initial fill, after any significant addition of makeup fluid, \nand on a periodic schedule as specified by the manufacturer. \n• \nControl the quality of mix water used for dilution and makeup* to \navoid introducing ionic contaminants or particulates. \n• \nDocument the design-basis fluid specification (manufacturer, \ninhibitor package, concentration, target pH, conductivity limits, \nfiltration strategy) and wetted material compatibility* and include it \nin turnover deliverables. Include guidance indicating ITE \nmanufacturer-approved fluids and limitations of product mixing or \nreplacement \n• \nRecognize that lifecycle changes (adding new racks, activating \npreviously stagnant branches, replacing components) can \nintroduce contaminants or alter fluid conditions; maintain \nmonitoring and corrective-action protocols.", "chunk": 9}
{"page": 4, "text": " changes (adding new racks, activating \npreviously stagnant branches, replacing components) can \nintroduce contaminants or alter fluid conditions; maintain \nmonitoring and corrective-action protocols.\nPassivation \nPassivation verification and documentation \n• \nConfirm removal of free iron and acceptable surface condition \nusing accepted methods (e.g., ASTM A380/A967 guidance, fluid \nanalysis and associated ferrous contamination tests). \n• \nRetain passivation records and test results as part of turnover \ndocumentation; where 100% testing is impractical, apply a \ndocumented QA sampling plan.", "chunk": 10}
{"page": 4, "text": "nd associated ferrous contamination tests). \n• \nRetain passivation records and test results as part of turnover \ndocumentation; where 100% testing is impractical, apply a \ndocumented QA sampling plan.\nCommissioning \nCommissioning practices that support air removal \n• \nAutomatic air vents are an important part of system startup, \nensuring air is effectively removed during the initial filling and \ncommissioning process. Everyday service activities (e.g., filter \nmaintenance or IT equipment additions) can introduce air into the \nsystem that needs to be removed. Automatic air vents provide \nongoing protection against this. While some end users may desire \nto replace these with manual air vents once the system has been \nconfirmed air-free via real time monitoring of performance, this \ndecision deserves careful consideration. Many automatic vents \ncontain a cap that can be closed; effectively making them manual \nvents, or if allowed by local code, a more practical approach is to \ninstall a manual isolation valve at the vent that can be closed \nwhen the system is confirmed air-free. \n• \nDegassing is most effective at elevated temperatures, which are \noften only reached during normal operating conditions or \ncommissioning with load banks. Issues can appear weeks after \nstart-up once the system is at steady state temperatures. \n• \nProvide purge connections and commissioning procedures that \nenable high-velocity flushing of branches to mobilize trapped air \n(do not exceed equipment manufacturer limits). \n• \nConfirm operation of vents and separators during functional \ntesting and after thermal transients (startup, step-load changes). \n• ", "chunk": 11}
{"page": 4, "text": "lize trapped air \n(do not exceed equipment manufacturer limits). \n• \nConfirm operation of vents and separators during functional \ntesting and after thermal transients (startup, step-load changes). \n• \nVacuum or semi-vacuum filling is a technique that some in the \nindustry have found effective for reducing trapped air in the \nTCS. Because a mixture like TCS coolant may undergo a \nseparation of components when exposed to a vacuum, it is \nrecommended that coolant sampling and laboratory testing be \nperformed after the filling process to ensure that acceptable \nconcentrations of all coolant components are present throughout \nthe TCS.\nOPERATION CONSIDERATIONS\n* Accessed via subscription to the TC 9.9 Datacom Encyclopedia Issued: May 2026 © 2026 ASHRAE TC 9.9 \nForeign Material Exclusion \nForeign material exclusion (FME) and post-treatment practices \n• \nProtect cleaned/passivated surfaces during transport and \ninstallation using clean, non-contaminating materials. \n• \nPerform controlled flushing and filtration prior to final fill; flush \nwater should meet or exceed Water Quality Guidelines for TCS \nloops* or ASTM D1193 Type II (C). \n• \nVerify cleanliness (via fluid testing and analysis) before connecting \nsensitive equipment. \n• \nReassess surface condition and fluid quality after late work or \nextended stagnation periods via fluid testing and analysis.", "chunk": 12}
{"page": 5, "text": "via fluid testing and analysis) before connecting \nsensitive equipment. \n• \nReassess surface condition and fluid quality after late work or \nextended stagnation periods via fluid testing and analysis.\nPressure Management \nSystem pressure safeties \n• \nA combination of controls-based pressure management and \nmechanical pressure management should be considered, as \nrequired by local code and/or authority having jurisdiction (AHJ). \n• \nControls-based alarms and bypass valves can be included to \nensure pressure remains within expected ranges during normal \noperation. \n• \nMechanical safeties, such as pressure reducing valves and/or \npressure relief valves, should be considered as ultimate safeties, \nsince fill pressure settings and controls sequences could be \nsubject to operator overrides. These should be visually verified to \nbe operable and not left in an override position after \ncommissioning. \nField Verification Checklist", "chunk": 13}
{"page": 5, "text": "d controls sequences could be \nsubject to operator overrides. These should be visually verified to \nbe operable and not left in an override position after \ncommissioning. \nField Verification Checklist\nTopic \nWhat to verify \nExamples of \nmethods / evidence \nWhy it matters \nCoolant \nformulation \nManufacturer, \nconcentration, quality \nand inhibitor package \nmatch design basis \nRefractometer/density \ncheck; chemical \nvendor \ndocumentation; \nmixing procedure \nHydraulic/thermal \nperformance and \nchemistry \nstability are \nconcentration-\ndependent \nParticulate / \ncleanliness \nFiltration strategy \nimplemented and \neffective \nFilter ratings; \ndifferential pressure \ntrends; flushing \nrecords; cleanliness \nsampling plan \nProtects \nsensitive heat \ntransfer surfaces \nand valves; \nreduces \ncommissioning \nchurn \nAir \nmanagement \nAir separators, vents, \nand purge points \nfunction; high points are \nable to be vented \nFunctional test \nresults; vent \nlocations; purge \nprocedure; observed \nstable DP/flow after \ntransients \nAvoids air \nbinding, \ncavitation, \ncorrosion, and \nperformance \ninstability \nStainless \nsurface \ncondition \nPost-fabrication \ncleaning/passivation \ncompleted and \ndocumented \nASTM A380/A967-\nbased procedure; \nferrous contamination \ntests; records \nReduces \nlocalized \ncorrosion and \nmetal release \ninto coolant \nLifecycle \nchanges \nExpansion/maintenance \nplan includes fluid QA \nbefore reconnecting \nMOP/SOP; sampling \nschedule; acceptance \ncriteria; corrective \nactions \nPhased \ndeployments can \nre-introduce \ncontamination or \nalter chemistry", "chunk": 14}
{"page": 6, "text": "intenance \nplan includes fluid QA \nbefore reconnecting \nMOP/SOP; sampling \nschedule; acceptance \ncriteria; corrective \nactions \nPhased \ndeployments can \nre-introduce \ncontamination or \nalter chemistry\nASHRAE TC 9.9 TECHNICAL BULLETIN \nTCS Coolant Integrity and System Readiness Best Practices \nIssued: May 2026 © 2026 ASHRAE TC 9.9\nSummary\nTCS performance and reliability depend on maintaining alignment with \ndesign-basis assumptions for coolant composition, air management, \nand material condition. \nAlthough these factors may be managed by different stakeholders, \nthey are interdependent and can collectively influence commissioning \noutcomes and long-term operation. \nWhen deviations are contemplated or discovered, a structured review \ncan help confirm continued alignment with system objectives and \nreduce the risk of latent operational issues. \nThis Technical Bulletin accompanies the previously issued Liquid \nCooling: Resiliency Guidance for Cold Plate Deployments, which \ncovers critical design and operation recommendations for ensuring \nresiliency.\nAcknowledgements", "chunk": 15}
{"page": 6, "text": "ccompanies the previously issued Liquid \nCooling: Resiliency Guidance for Cold Plate Deployments, which \ncovers critical design and operation recommendations for ensuring \nresiliency.\nAcknowledgements\nTC 9.9 would like to thank the following contributors for their time and \nexpertise in getting this necessary industry guidance published. \n• \nMatt Hatley (Fluid2Chip), Ryan Storz (Fluid2Chip), Matt Flannery \n(DLB Associates), David Quirk (DLB Associates), Justin Seter \n(DLB Associates), Dennis Hellmer (DLB Associates), Ben \nMcEwan (Fluid2Chip), Chris Campbell (Vertiv), Vali Sorell \n(Oracle), Dustin Demetriou (IBM), Ashwin Siddarth (AMD), Meraj \nMohebi (Dell), Tim Shedd (Dell)\nReferences", "chunk": 16}
{"page": 6, "text": "nis Hellmer (DLB Associates), Ben \nMcEwan (Fluid2Chip), Chris Campbell (Vertiv), Vali Sorell \n(Oracle), Dustin Demetriou (IBM), Ashwin Siddarth (AMD), Meraj \nMohebi (Dell), Tim Shedd (Dell)\nReferences\n1. ASHRAE TC 9.9 Datacom Encyclopedia (liquid cooling \narchitectures, TCS guidance, commissioning considerations). \n2. ASHRAE Handbook—Fundamentals (thermophysical \nproperties of aqueous solutions; heat transfer fluids). \n3. ASHRAE Handbook—HVAC Systems and Equipment \n(hydronic design; air management practices). \n4. ASTM A380/A380M. Standard Practice for Cleaning, \nDescaling, and Passivation of Stainless Steel Parts, \nEquipment, and Systems. \n5. ASTM A967/A967M. Standard Specification for Chemical \nPassivation Treatments for Stainless Steel Parts. \n6. Bell & Gossett Technical Manual TEH-1196C. Air \nManagement in Closed Hydronic Systems. \n7. American Welding Society D18.1, Specification for Welding of \nAustenitic Stainless Stees Tube and Pipe in Sanitary \n(Hygienic) Applications \nNotice: This Technical Bulletin is informational guidance developed \nby ASHRAE TC 9.9 and is not a standard. It does not supersede IT \nequipment manufacturer requirements, applicable codes, or site-\nspecific operating procedures. Reference to specific products or \nmanufacturers is for context only and does not imply endorsement.", "chunk": 17}
