{"page": 1, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n2\n1\nFull Chain Liquid Cooling \nSolution\nShenzhen Envicool Technology Co., Ltd.\n86-755-66833272\nBuilding 9, Hongxin Industrial Park, Guanlan, Longhua District, Shenzhen, China, 518110\nwww.envicool.com  \nintlsales@envicool.com\nShenzhen Envicool Technology Co., Ltd. reserves the right to change technical parameters due to product upgrades and product customization without prior notice. Please refer to the \nattached materials of the product for specific parameters, and the final interpretation right of the materials belongs to Envicool.\nCoolinside full chain liquid cooling solution\nCoolinside CDU\nLiquid cooling quick disconnect\nSoluKing long-lasting coolant\nCoolinside liquid cooling clean detection line\nCoolinside liquid cooling prefabricated piping\nLiquid Cooling & Electronics Cooling\nCyberMate DX series CRAC (6 kW-20 kW) \nCyberMate V+ series inverter CRAC \nCyberMate CW series air conditioner for chilled water computer room \nHumidMate series data center constant humidity solution \nXRow series row-based cooling unit \nXFlex series IEC solution \nXMint efficient evaporative cooling composite multi-system \nXFreecooling efficient inverter turbopowering heat pipe air conditioner \nXStorm series fan wall solution\nData Center Cooling\nIntelligent modular data center solution \nUPS solution\nData Center Integration\nAir-cooled cooling solution for the power energy storage industry \nBattCool energy storage full chain liquid cooling solution\nEnergy Storage Cooling\nT/H transmitter EVOS series \n4G internet of things gateway series \nInformation Division\nCyberMate series for laboratory\nCyberMate series for museum\nCyberMate series for archives\nCyberMate series for wine cellar\nHigh Precision Cooling\nCharging pile cooling solution \nIndustrial cooling products \nOutdoor cabinet cooling products \nMachine tool industry cooling products \nMicro medical chiller\nCabinet Cooling\nStock Code: 002837\nSave paper for the protection of forest resources\nRECYCLABLE\n"}
{"page": 2, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n2\n1\nDirect-to-Chip Full Chain Liquid Cooling Solution\nOverall Cooling from Inside to Outside\n•\t High reliability, integrated automatic liquid rehydration device, liquid leak detection component, anti-condensation \ncontrol logic, etc. to ensure safe and stable operation of the equipment\n•\t Support online maintenance of key components such as water pump and filter, anti-condensation\n•\t Suitable for centralized and distributed liquid cooling systems\n•\t Wide range of cooling capacity, automatically adjust the output cooling capacity according to the end load change\nIntegrated high-efficienct \nvariable frequency pump \nand warm-water-cooling \ntechnology, making full \nuse of natural cold source\nModularized and factory \nprefabricated design for \nimmediate use on site \nafter rapid deployment \nand installation\nHigh flexible solutions \nconfigured for different \napplication scenarios\n"}
{"page": 3, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n4\n3\nDust-free workshop\nStrict production \nprocess\nIndependent design, \nproduction and \nassembly\nMES system, efficient \nmanagement of \nproduction quality and \ndelivery cycle\nCold plate\nASIC cold plate module \nFull liquid cooling\nThermal conductive silicone grease is filled between the cold plate and the chip to introduce heat into the cold \nplate, and then heat is taken away by the flowing liquid to achieve the purpose of cooling the chip. In the data \ncenter application,  the energy consumption can be greatly reduced.\nCPU, GPU, ASIC, etc.\nServer Module\nApplications\nCPU cold plate module\nFeatures\nFeatures\nFeatures\nFeatures\n•\t Supporting Intel and AMD server platforms\n•\t Multiple forms of memory cooling options,\n    Supporting up to 28W memory cooling\n•\t The uniformity of each GPU can be controlled within 2℃\n•\t High reliability with strict sealing, corrosion resistance and \nleak detection design\n•\t Supporting customized development for different forms of GPU such \nas OAM and PCIe\n•\t Supporting up to 1200W cooling for a single GPU chip\n•\t The flow rate of each branch can be controlled within 10%\n•\t High reliability, with strict sealing, corrosion resistance and leak \ndetection design\n•\t Supporting up to 1500W ASIC chip cooling.\n•\t Supporting 400G/800G/1.6T and other specifications of optical module cooling. \n•\t Supporting non-degradation of thermal performance over the entire life cycle of the optical module\n•\t High reliability, with strict sealing, corrosion resistance and leak detection design.\n•\t Supporting customized development and production of full liquid \ncooling solutions for servers and switches.\nIndependent R&D · Production\nGPU cold plate module\n"}
{"page": 4, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n6\n5\nThe heat dissipation problem can be solved by designing corresponding flow channels according to different product \ntypes, well solving the problem of high heat dissipation of traditional power electronics.\nAdvantages: smaller, quieter, better heat dissipation performance, cleaner and less dependence on the environment \nwhen comparing with air cooling.\nPower Electronic Cold Plate\nCopper: excellent heat dissipation\nAluminum: excellent weight reduction\nStainless steel: strong corrosion resistance\nThe Material of the Cold Plate Satisfies \nDifferent Applications and Operating \nEnvironments\nCharging pile, blockchain, power module, medical treatment, laser, radar, etc.\nApplications\nFeatures\n•\t Flow channel is designed inside the cold plate to dissipate heat \nthrough liquid flow circulation\n•\t It can be formed by welding, CNC, milling and other processes\n•\t High reliability, with characteristic of tight sealing, corrosion \nresistance and leak proof design\n•\t High heat dissipation power, good temperature uniformity, low \nthermal resistance and low flow resistance\nElectronics Cooling\nSintered H/P\nComposite H/P\nGroove H/P\nArtery UT H/P\nHeat pipe is a special material with fast temperature \nequalizing. The hollow metal tube makes it light and has \nexcellent thermal superconductivity; the application range \nis quite wide. Heat pipes are widely applied with its first \napplication in the aerospace field, and are widely used in \nvarious heat exchangers, coolers and other equipment \nnow.\nVapor chamber is a high-speed heat conduction device with a capillary structure on \nthe inner wall. When the heat is conducted from the heat source to the evaporation \narea, coolant in the cavity begins to vaporize and absorb heat. The gas-phase \ncoolant condenses and releases heat in the lower temperature area inside the heat \npipe, and the condensed liquid-phase coolant returns to the heat source under the \naction of capillary force or gravity to realize the rapid diffusion and transfer of heat.\nHeat Pipe\nVapor Chamber\nMetal\nSubstrat\nLiquid \nReflux\nApillary \nWick\nHeat \nSource\nSilicone \nGrease\nVapour\n"}
{"page": 5, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n8\n7\nThe heat dissipation module is composed of copper, aluminum and other different materials and different heat \ndissipation components. The heat sink can be customized according to the user's working conditions to meet the heat \ndissipation requirements in different environment.\nThermal Module\nName\nFeatures\nPhoto\nPure copper shovel tooth\nHigh temp. adaption and high reliability\nVapor chamber\nMaximum size: 350(L)mm*300(W)mm\nAluminum + heat pipe\nLower cost, higher\nperformance (80W, thermal \nresistance lower to 0.25 ℃/W)\nCopper fin + heat pipe\nCopper fin + heat pipe\n(130W, thermal resistance lower  to\n 0.15 ℃/W)\nAluminum fin + heat pipe without \nwelding\nLarge space, high performance, low cost\n(200W, thermal resistance lower to \n0.10℃ /W)\nHeat pipe\nLow power and multi heat source \nenvironment\n3D-TVC\nPhase transition heat exchange, \nthermosyphon heat dissipation\nModel\nWorking Principle\nPhoto\nSelf-fastening Series\nLocking structure，disconnect the joint \nthrough sliding sleeve\nBlind Connection Series\nNo fasting structure, locked \nby external structure\nQuick Disconnect\nModel\nCode\nOperating Temp. (℃)\nCoolant\nMFVQ\nMFVQ\n-55~175\nEG, aviation fuel, N₂ , antifreeze, silicone oil\nEPDM\nEPDM\n-45~150\nBrake fluid, hot water, EG, silicone oil, freon\nFKM\nFKM\n-20~200\nAviation fuel, strong acid, strong alkali\nThe quick disconnect is the connector between every device in the liquid cooling circulation system. It can realize the \nquick connection and disconnection between the devices, ensure no leak and reduce workload for liquid discharge and \ninjection, greatly improving efficiency\nDrip-less connection and disconnection under pressure\nApplications\nFeatures\nSealing Ring\nSelected Product\n•\t Manual/self-fastening\n•\t Blind connection \n•\t No leakage\n•\t Highly reliable sealing method\n•\t  Different size available\n•\t Optional material in stainless steel, \naluminum and copper available\n•\t Customized termination\n"}
{"page": 6, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n10\n9\nQuick Disconnect Product Series\nUQD/UQDB Series\nMQD/MQDB Series\nC Series\nProduct Series\nEquivalent Diameter（inch）\nMaximum recommended flow rate（L/min）\nLocking method\nUQD\n02\n2.1\nBall bearing locking\n04\n7.3\n06\n13.9\n08\n23.5\nUQDB\n02\n2.1\nNo locking structure\n04\n7.3\n06\n13.9\n08\n23.5\nProduct Series\nEquivalent Diameter（inch）\nMaximum recommended flow rate（L/min）\nLocking method\nMQD\n02\n2.1\nSteel needle locking\n03\n4.6\n04\n8.5\n04 MINI\n8.5\nMQDB\n02\n2.1\nNo locking structure\n03\n4.6\n04\n8.5\n04 MINI\n8.5\nProduct Series\nEquivalent Diameter（inch）\nMaximum recommended flow rate（L/min）\nLocking method\nCGQ\n03\n2.1\nBall bearing locking\n04\n2.8\n05\n5.9\n06\n8.5\n08\n15.1\n10\n23.5\n12\n33.9\n15\n53\n20\n94.2\n25\n135\nCGB\n03\n2.1\nNo locking structure\n05\n5.9\n08\n15.1\nRack\nThe liquid cooling rack is mainly composed of rack, manifold, power distribution system, exchange board and internal \nequipment; as the carrier of liquid cooling equipment, each equipment is connected with a special liquid cooling hose to \nensure the heat dissipation effect.\nRack\nTechnical Specification\nNo.\nRack Dimension\nAvailable installation space \n1RU=44.45(mm) 1OU=48(mm)\nWidth (W)\nDepth (D)\nHeight (H)\n1\n600mm\n1200mm\n2000mm\n42 RU\n2\n600mm\n1200mm\n2200mm\n47 RU\n3\n600mm\n1200mm\n2500mm\n54 RU\n4\n600mm\n1200mm\n2286mm\n44 OU\nFeatures\nTop cable routing, bottom pipe routing, dual power supply, water leakage alarm, water tray\nManifold\nQuick Disconnect\nCold Plate\nLeak Detection\n"}
{"page": 7, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n12\n11\nManifold is mainly used to connect the main circuit between the liquid cooling source CDU and the cold plate. It has \nthe characteristics of strong corrosion resistance, high strength and easy processing. It is widely used in military and \ncivil field. According to the needs of use, there are single pipe and dual pipes. The single pipe is mainly used for quick-\nplug connection, whereas the dual pipes are used for blind plug connection. The position accuracy of the two pipes is \n±0.15mm, which belongs to ultra-precision manufacturing.\nManifold\nTechnical Specification\nModel\nSpecifications\nMaterial\nConnection Mode\nCoolant\nMDU030S\n30X30 (mm)\nSUS304\nSUS316L\nQuick connect\nEthylene glycol, propylene glycol, \ndeionized water\n40X40 (mm)\n50X50 (mm)\nMDU030D\n30X30 (mm)\nSUS304\nSUS316L\nBlind connect\nEthylene glycol, propylene glycol, \ndeionized water\n40X40 (mm)\n50X50 (mm) \n35×60(mm)\nSUS304\nSUS316L\nBlind connect\nEthylene glycol,propylene glycol,\ndeionized water\nFeatures\n•\t Strict control process, MES control system\n•\t Dust-free workshop, high cleanliness\n•\t High reliability, double pressure test of gas \nand liquid\n•\t Uniform flow distribution\n•\t Optional self fastening type and blind \nconnection type\n•\t Customizable,compatible with OCP ORV3 / \nMGX server racks\nManifold\nSecondary Loop\nThe liquid-cooled loop piping, constructed from stainless steel, is \nfactory-prefabricated for rapid on-site assembly. Compatible with \nvarious liquid coolants, it ensures long-term stable system operation. \nValves support online maintenance, enhancing overall data center \navailability. The pipeline can integrate flow, temperature, and pressure \nsensors to enable intelligent operation and maintenance.\n•\t Prefabricated production for enhanced installation efficiency\n•\t Online maintenance to achieve zero service interruption\n•\t Efficient distribution ensuring stability and reliability\n•\t Intelligent monitoring enabling predictive operations \n•\t Scalable on demand to future-proof investments\nProduct Features\nValve\nSS304 Ball Valve\nButterfly Valve\n"}
{"page": 8, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n14\n13\nCDU\nIn Row CDU\nThe CDU is mainly composed of rack, water pump, plate exchanger, valve, expansion tank and pipeline, etc. The heat is \nexchanged through the plate, the cooled liquid is sent to the heat source to absorb heat, and the liquid with the heat \nenters the plate for heat exchange cyclically.\nFeatures\n•\t Dual power backup\n•\t Optional high efficient single \npump or dual pumps\n•\t Anti-condensation control\n•\t 25μm ultra dense filter \navailable\n•\t Automatic fluid rehydration\n•\t Online maintenance\n•\t Corrosion-resistant stainless steel pipeline\n•\t Integrated intelligent monitoring system        \n•\t Online water quality monitoring\n•\t 10% ~ 100% adjustable flow\n•\t Over-pressure protection, intelligent dew \nprevention\n•\t Built-in low-energy solution                \n•\t Liquid leakage detection\nTechnical Specification\nModel\nXCRow0300\nXCRow0600\nXCRow0800\nXCRow1400\nXCRow2500\nRated Heat Exchange Capacity \n(kW)\n300\n600\n800\n1400\n2500\nRated Flow Rate (L/min)\n450\n900\n1000\n1200\n3700\nFlow Regulation\n10%~100%\nPrimary Side Supply Liquid Temp \n(° C)\n32\nPrimary Side Coolant\nSoftened water, PG25 aqueous solution, and EG25 aqueous solution\nSecondary Side Supply Liquid \nTemp (° C)\n36\nSecondary Side Coolant\nSoluKing Long-lasting coolant, PG25 aqueous solution, and EG25 aqueous solution\nDimensions W*D*H (mm)\n600*1200*2200\n800*2000*2200\n1200*1200*2200\n1200*1200*2200\n1200*1200*2200\nPower Supply\n380~480V 3Ph 50/60Hz\nDual Power Input (Optional)\nMains power/UPS/diesel power\nStorage Environment Temp\n-20~70° C\nStorage Environment Hum\nNo condensation at 5%-85% in long term \nNo condensation at 5%-95% in short term\nAltitude\nWhen the altitude exceeds 1000 m, the ambient temperature decreases by 1° C for each additional 220 m normally. \nMax. Altitude: 2000m\nNote: Please check with us for different cooling capacities and different liquid cooling coolant requirements.\n•\t Suitable for all-in-one rack, save space\n•\t Support high power density\nApplications\nFeatures\n•\t Height: 4U, easy operation with reversible screen\n•\t The pipeline adopts 304 stainless steel with strong \ncorrosion resistance and long life cycle\n•\t The centrifugal pump automatically adjusts the flow \naccording to the number of equipment that generates \nheat\n•\t Redundant pumps to improve product life cycle\n•\t Intelligent monitoring system (Modbus, SNMP)\n•\t Single CDU can support 250kW cooling capacity\n•\t Dual power supply, higher reliability by stable \noperation without power connection\n•\t Liquid leak detection           \n•\t Automatic fluid rehydration\n•\t Anti-condensation              \n•\t Optional secondary loop 50μm filter\n•\t 4.3 inch LCD display\n•\t Optional Hot-swappable water pump\nTechnical Specification\nModel\nXCRow040\nXCRow080\nXCRow160\nHeat Exchange Capacity\nkW\n40 \n80 \n160\nPrimary Side Supply Liquid Temp\n℃\n35\n30\nPrimary Side Coolant\n/\nSoftened water\nSecondary Side Supply Liquid Temp\n℃\n40\n35\nSecondary Side Coolant\n/\nPG25\nSecondary Side Supply Liquid Flow Rate\nL/min\n60\n99\n160\nSecondary Side Filtration Accuracy\n/\n100 mesh\n/\n300 mesh\nPrimary Side Port Type\n/\n1.5” chuck\nSecondary Side Port Type\n/\n1.5” chuck\nCirculating Pump Number\n/\nDual pumps\nDimensions (W*D*H)\nmm\n450 * 850 * 175\n535 * 850 * 165\n537*805*190.5\nPower Supply\n/\n220V AC\n48V DC\n48V DC\nIn Rack L2L CDU\n"}
{"page": 9, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n16\n15\nIn Rack L2A CDU\n•\t Perfect for liquid cooling technology application in \ntraditional data center\n•\t Easy installation without complicated commissioning\n•\t Composed of water pump, heat exchanger, fan, filter, expansion tank and control module\n•\t The coolant is driven by the built-in circulating pump to take away the heat and then dissipate the heat to the \nenvironment through the fan\nModel\nXCRoW120WCA2H1\nHeat Exchange Capacity\nkW\n120\nPrimary Side inlet Air Temp\n℃\n25\nSecondary Side Inlet Liquid Temp\n℃\n< 45\nSecondary Side Filtration Accuracy\n/\n25μm\nSecondary Side Port Size\n/\nDN50\nCirculating Pump Q'ty\n/\n2\nDimensions (WxDxH)\nmm\n600x1,200x2,200\nPower Supply\n/\n380~480V, 3ph, 50Hz\nPower Consumption\nkW\n6\nFeatures\nWorking Principle\nIt is high heat density liquid cooling solution \nspecially developed for the data center industry \nin view of the characteristics that the server CPU/\nGPU heat is sensitive to the ambient temperature. \nWhen the unit is running, the cooling liquid is \nsent to each end cold plate, taking away the heat.\nTechnical Specification\n•\t Built-in automatic coolant replenishment system \nto facilitate O&M\n In Row L2A CDU is tailored for high heat density liquid-cooled \nservers, which eliminates the need for external facility water \nsupply and raised floor for pipe routing. The cooling system of the \nentire data center features simple layout, short installation period, \neasy operation and maintenance, which is especially suitable for \ntraditional air-cooled data center transformation, small high-\nperformance data center, etc.\n In Row L2A CDU consists of a rear-door fan, a high-efficiency liquid-to-air heat exchanger, a water pump, a controller and \npipe assemblies. In the liquid-to-air heat exchanger, the high-temperature working fluid from the liquid-cooled server, \ndriven by the water pump, performs convection heat exchange with the cold air in the data hall. After being cooled to an \nappropriate temperature, it returns to the liquid-cooled server to complete the heat exchange cycle.\nFeatures\nFeatures\n•\t The heat exchange capacity of a single rack is 120 kW\n•\t Two high-performance water pumps\n•\t N+1 high-efficiency fans support hot swapping\n•\t Suitable for existing data hall layout with hot and cold aisles \n•\t Supports rapid deployment\n•\t Equipped with a control system; supports mainstream communication protocols \n•\t Total power consumption is less than 5% of heat load\nTechnical Specification\n In Row L2A CDU\nModel\nXCRow016\nXCRow020\nHeat Exchange Capacity\nkW\n16\n20\nPrimary Side Supply Air Temp\n℃\n25\nAir Flow\nm³/h\n2600\n3600\nSecondary Side Supply Liquid Temp\n℃\n40\nSecondary Side Coolant\n/\nSoluKing PG25\nSecondary Side Flow Rate\nL/min\n24\n30\nSecondary Side Filtration Accuracy\n/\n100 mesh\nSecondary Side Port Type\n/\n1.5” chuck\n1.5” chuck\nCirculating Pump Number\n/\nDual pumps\nDimensions (W*D*H)\nmm\n450*860*350\n523*858*378\nRack Applicable\n/\nOCP ORV3 liquid cooling rack\nPower Supply\n/\n220VAC/50 Hz\n48V DC\n"}
{"page": 10, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n18\n17\n Long-lasting Coolant\nSoluKing long-lasting  coolant serves as a key link in Coolinside full chain liquid cooling solution and provides strong \nsupport for the efficient operation of the data center liquid cooling system. It has a 5-fold increase in corrosion resistance \nand 9 layers of protection, laying a solid foundation to achieve no leak throughout the whole chain in the liquid cooling \nsystem.\nThe liquid-cooled resistive loadbank system uses a liquid-cooled power \nconsumption module as the core to achieve real-time monitoring and protection \nof the entire load. When the system is working, the power is added or subtracted \nby adjusting the on-and-off of the MCB. The test cable adopts the back aviation \nplug input method, and the equipment circulation pipeline adopts the back \nsanitary flange connection entry and exit method.\nCoolinside full chain liquid cooling solution, integrating independent R&D, production, delivery and service, ensures no \nleak throughout the whole chain.\nOverview\nWorking Principle\nFull-chain no leak\nFeatures\nTechnical Specifications\nTechnical Specifications\nAwards\n•\t Full-chain material analysis\n•\t Anti-foaming\n•\t Non-destructive anti-corrosion\n•\t Full-chain metal compatibility\n•\t Anti-bacteria\n•\t Slow consumption\n•\t Full-chain non-metal compatibility\n•\t Anti-scaling\n•\t Highly efficient heat exchange\nIndicators\nProperties\nUnits\nmodel\nSK-E50-B\n/\nColor\nBlue clear liquid.\n/\nOdor\nNon-irritating Odor\n/\npH\n8.2-9.1\n/\nConductivity\n2400-3400\nµS/cm\nAlkalinity Reserve\n＞2.5\nmL\nTurbidity\n<1\nNTU\nFreezing Point\n-40\n℃\nThermal Conductivity @20℃\n0.3524-0.4059\nW/m.K\nSpecific Heat Capacity @20℃\n3.19\nkJ/kg.K\nModel\nLCB12-A\nLCB20-L\nLCB24-L\nRated Power\n12kW\n20kW\n24kW\nGear Design\n1kW, 1.5kW, 2kW, 2.5kW, 5kW\n0.5kW, 0.5kW, 2kW, 2kW, 5kW, 10kW\nChannel A: 1kW, 2kW, 2kW, 3kW\nChannel B: 1kW, 2kW, 2kW, 3kW\nChannel C: 1kW, 2kW, 2kW, 3kW\nEmergency Stop\nManual one-button forced unloading is available; loading is not allowed in the emergency stop locked state, \nand an audible and visual alarm is triggered\nCircuit Protection\nBranch circuits are equipped with miniature circuit breakers, which provide tripping \nprotection in the event of a short circuit\nTemperature Protection\nWhen the temperature of the liquid cooling module, resistor chamber, or control chamber exceeds the safety \nthreshold, automatic gradual unloading occurs, and an alarm is triggered; unloading time can be set\nGround Protection\nThe load input port is connected to the chassis with a ground wire, and the chassis body has a grounding \nterminal for user grounding\nFlow Resistance Simulation\nBuilt-in ball valve that can be manually adjusted to simulate different flow resistance across each node \nwithin the server rack\nRack - Level Loadbank\nFeatures\n•\t Future Proof Expansion\n•\t Plug N’Use\n•\t Modularized Design\n•\t Accurate Sensors\n•\t GB 200 Heat Sim\n•\t ORV3 Rack Compatible\n"}
{"page": 11, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n20\n19\nRack (server and manifold) leak detection, CDU \nleak detection, primary loop and secondary loop \nside pipeline leak detection\nDetection of pH, conductivity and turbidity\n•\t Precision detection capability\n•\t Full coverage of detection\n•\t High maintainability\n•\t Pipeline secondary protection\nCDU anti-condensation function\nFull Chain Liquid Leak Detection\nOnline Water Quality Monitoring\nAnti-condensation Control\nLiquid Leak Detection in the \nServer\nComprehensive Detection and Intelligent Control\nEfficient operation\nIntelligent linkage \ncontrol \nEnergy saving and \nemission reduction \nVisual monitoring \nSafe and secure\nFeatures\n•\t Composed of stainless-steel connectors and marine-grade \ncorrosion-resistant aluminum\n•\t Frequency conversion control of the fan to achieve high \nenergy efficiency\n•\t Owl-inspired fan with low noise\n•\t Extremely low water consumption enabling high water \nconservation\n•\t Low-maintenance fan motors suitable for various climatic \nconditions\n•\t Optional adiabatic humidifier to provide outstanding \ntemperature and humidity control\n•\t Simple maintenance, easy installation and small footprint\nCooling Tower\n•\t Various models with different cooling capacities available\n•\t Compatible with various fluids\n•\t Easy maintenance and installation\n•\t High-performance V-coil\n•\t A wide range of heat exchange capacity to \nmeet the needs of different scenarios\n•\t Reasonable design reduces fan losses while \nensuring heat exchange capacity\n•\t Reasonable coil design reduces pressure \ndrop of the fluid, achieving optimized \nenergy saving performance\nCold Source\nThe dry cooler cools the liquid inside the pipe through the natural air outside the pipe. Modular or combined unit with \nindependent fans facilitates disassembly and maintenance. High-strength galvanized plate with anti-corrosion coating, \nstainless steel coils and hydrophilic aluminum fins make the cooler more suitable for outdoor installation environment.\nDry Cooler\n•\t Reliable operation with high energy efficiency\n•\t Optimized solutions for various needs\n"}
{"page": 12, "text": "Envicool More Than Cooling\nFull Chain Liquid Cooling Solution\n22\n21\nIndependent Delivery and Service\nApplications\nManufacturing Bases and R&D Centers\nIndependent \ndelivery\nNational after-sales \nservice network\nFull-chain\ncustomized service\nProfessional \nservices\nSupport software \n& hardware upgrade\nQuick response\n45 customer service centers and spare part centers in China\nOverseas service available in multiple countries\nData Center\n"}
